<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="theme-color" content="#0c0e12">
<link rel="icon" href="data:image/svg+xml,<svg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 100 100'><text y='.9em' font-size='90'>❄️</text></svg>">
<title>Master HVAC Exam — All Subjects</title>
<style>
:root{--bg:#0c0e12;--card:#161a21;--card2:#1e232c;--border:#2a303d;--text:#e0e3e9;--text2:#7d8594;--accent:#4a9eff;--accent2:#2d7dd2;--ok:#34d399;--ok-bg:rgba(52,211,153,.08);--no:#f87171;--no-bg:rgba(248,113,113,.08);--warn:#fbbf24;--r:10px}
*{margin:0;padding:0;box-sizing:border-box}
body{font-family:-apple-system,BlinkMacSystemFont,'Segoe UI',Roboto,sans-serif;background:var(--bg);color:var(--text);min-height:100vh;line-height:1.6}
.app{max-width:880px;margin:0 auto;padding:16px}
.start{text-align:center;padding:48px 16px}
.start h1{font-size:2.2em;font-weight:700;letter-spacing:-.02em;margin-bottom:6px}
.start .sub{color:var(--text2);margin-bottom:32px}
.stats{display:flex;gap:12px;justify-content:center;flex-wrap:wrap;margin-bottom:32px}
.sb{background:var(--card);border:1px solid var(--border);border-radius:var(--r);padding:14px 22px;min-width:110px}
.sb .v{font-size:1.7em;font-weight:700;color:var(--accent)}
.sb .l{font-size:.75em;color:var(--text2);text-transform:uppercase;letter-spacing:.05em;margin-top:2px}
.modes{display:flex;gap:10px;justify-content:center;flex-wrap:wrap;margin-bottom:20px}
.mb{background:var(--card);border:2px solid var(--border);border-radius:var(--r);padding:16px 20px;cursor:pointer;text-align:left;min-width:220px;transition:.2s}
.mb:hover{border-color:var(--accent);background:var(--card2)}
.mb.on{border-color:var(--accent);background:rgba(74,158,255,.06)}
.mb h3{font-size:.95em;margin-bottom:2px}
.mb p{font-size:.78em;color:var(--text2)}
.go{background:var(--accent);color:#fff;border:none;border-radius:var(--r);padding:12px 44px;font-size:1.05em;font-weight:600;cursor:pointer;transition:.2s;font-family:inherit;margin-top:8px}
.go:hover{background:var(--accent2);transform:translateY(-1px)}
.hdr{display:flex;align-items:center;justify-content:space-between;padding:10px 0;margin-bottom:0;border-bottom:1px solid var(--border);gap:8px;flex-wrap:wrap}
.hdr .t{font-size:.85em;font-weight:600;color:var(--text2)}
.hdr .pi{font-size:.82em;color:var(--text2);font-family:monospace}

/* === SCORE BAR === */
.score-bar{display:flex;align-items:center;gap:0;background:var(--card);border:1px solid var(--border);border-radius:var(--r);margin:10px 0;overflow:hidden;min-height:48px}
.score-bar .sc-section{display:flex;flex-direction:column;align-items:center;justify-content:center;padding:8px 16px;min-width:70px;border-right:1px solid var(--border)}
.score-bar .sc-section:last-child{border-right:none}
.score-bar .sc-val{font-size:1.2em;font-weight:700;font-family:monospace;line-height:1.2}
.score-bar .sc-lbl{font-size:.62em;text-transform:uppercase;letter-spacing:.06em;color:var(--text2);line-height:1.2}
.sc-pct-wrap{flex:1;padding:8px 16px;display:flex;align-items:center;gap:12px;min-width:120px}
.sc-pct-bar{flex:1;height:8px;background:var(--card2);border-radius:4px;overflow:hidden;position:relative}
.sc-pct-fill{height:100%;border-radius:4px;transition:width .4s,background .3s}
.sc-pct-num{font-size:1.3em;font-weight:700;font-family:monospace;min-width:52px;text-align:right}
.score-bar.exam-mode{opacity:.5;filter:blur(3px);pointer-events:none;user-select:none}
.score-bar.no-data .sc-val{color:var(--text2)}
@media(max-width:500px){.score-bar .sc-section{padding:6px 10px;min-width:54px}.score-bar .sc-val{font-size:1em}.sc-pct-wrap{padding:6px 10px}.sc-pct-num{font-size:1.1em;min-width:44px}}

.pb{height:4px;background:var(--card2);border-radius:2px;margin-bottom:16px;overflow:hidden}
.pf{height:100%;background:linear-gradient(90deg,var(--accent),var(--ok));border-radius:2px;transition:width .4s}
.qc{background:var(--card);border:1px solid var(--border);border-radius:var(--r);padding:24px;margin-bottom:14px}
.qm{display:flex;gap:8px;align-items:center;margin-bottom:14px;flex-wrap:wrap}
.qn{font-family:monospace;font-size:.8em;font-weight:600;color:var(--accent);background:rgba(74,158,255,.1);padding:3px 9px;border-radius:6px}
.qt{font-size:.75em;color:var(--text2);background:var(--card2);padding:3px 9px;border-radius:6px;text-transform:uppercase;letter-spacing:.04em}
.qp{font-size:.75em;color:var(--warn);margin-left:auto;font-weight:600}
.qq{font-size:1.05em;line-height:1.6;margin-bottom:20px}
.opts{display:flex;flex-direction:column;gap:6px}
.op{display:flex;align-items:flex-start;gap:10px;padding:12px 14px;background:var(--card2);border:2px solid transparent;border-radius:8px;cursor:pointer;transition:.15s;font-size:.92em;line-height:1.5}
.op:hover{border-color:var(--border);background:#252a35}
.op.sel{border-color:var(--accent);background:rgba(74,158,255,.05)}
.op.cor{border-color:var(--ok);background:var(--ok-bg)}
.op.wrg{border-color:var(--no);background:var(--no-bg)}
.op.shw{border-color:var(--ok);background:var(--ok-bg)}
.op.dis{cursor:default}
.ol{flex-shrink:0;width:26px;height:26px;border-radius:50%;background:var(--border);display:flex;align-items:center;justify-content:center;font-size:.75em;font-weight:600;color:var(--text2);transition:.15s}
.op.sel .ol{background:var(--accent);color:#fff}
.op.cor .ol{background:var(--ok);color:#000}
.op.wrg .ol{background:var(--no);color:#fff}
.op.shw .ol{background:var(--ok);color:#000}
.ot{padding-top:2px;flex:1}
.ex-box{margin-top:8px;padding:10px 12px;background:rgba(74,158,255,.04);border-left:3px solid var(--accent);border-radius:0 6px 6px 0;font-size:.84em;line-height:1.5;color:var(--text)}
.ex-box.ex-ok{border-left-color:var(--ok);background:var(--ok-bg)}
.ex-box.ex-no{border-left-color:var(--no);background:var(--no-bg)}
.ti{width:100%;background:var(--card2);border:2px solid var(--border);border-radius:8px;padding:10px 14px;color:var(--text);font-family:inherit;font-size:.92em;resize:vertical;min-height:44px}
.ti:focus{outline:none;border-color:var(--accent)}
.hint{background:rgba(74,158,255,.06);border:1px solid rgba(74,158,255,.2);border-radius:8px;padding:12px 14px;margin-top:10px}
.hint .hl{font-size:.75em;color:var(--accent);font-weight:600;text-transform:uppercase;letter-spacing:.04em;margin-bottom:3px}
.hint .ht{font-size:.88em;line-height:1.5}
.fill-exps{display:flex;flex-direction:column;gap:6px;margin-top:10px}
.fill-exp{padding:10px 12px;background:rgba(74,158,255,.04);border-left:3px solid var(--accent);border-radius:0 6px 6px 0;font-size:.84em;line-height:1.5}
.nav{display:flex;gap:8px;align-items:center;justify-content:space-between;flex-wrap:wrap}
.nb{background:var(--card);border:1px solid var(--border);border-radius:8px;padding:9px 18px;color:var(--text);font-family:inherit;font-size:.88em;cursor:pointer;transition:.15s;font-weight:500}
.nb:hover{background:var(--card2);border-color:var(--text2)}
.nb.pr{background:var(--accent);border-color:var(--accent);color:#fff}
.nb.pr:hover{background:var(--accent2)}
.nb:disabled{opacity:.3;cursor:not-allowed}
.nc{display:flex;gap:6px;align-items:center}
.ck{background:var(--warn);border:none;color:#000;font-weight:600}
.ck:hover{background:#e5a900}
.gt{background:none;border:1px solid var(--border);border-radius:8px;padding:6px 12px;color:var(--text2);cursor:pointer;font-size:.8em;font-family:inherit;transition:.15s}
.gt:hover{border-color:var(--text2);color:var(--text)}
.gp{background:var(--card);border:1px solid var(--border);border-radius:var(--r);padding:16px;margin-bottom:14px}
.gr{display:grid;grid-template-columns:repeat(auto-fill,minmax(36px,1fr));gap:3px}
.gd{width:100%;aspect-ratio:1;border-radius:5px;border:1px solid var(--border);background:var(--card2);cursor:pointer;font-size:.7em;font-weight:600;display:flex;align-items:center;justify-content:center;transition:.15s;color:var(--text2)}
.gd:hover{border-color:var(--text2)}
.gd.cur{border-color:var(--accent);color:var(--accent);box-shadow:0 0 0 2px rgba(74,158,255,.15)}
.gd.ans{background:rgba(74,158,255,.12);border-color:var(--accent);color:var(--accent)}
.gd.gc{background:var(--ok-bg);border-color:var(--ok);color:var(--ok)}
.gd.gw{background:var(--no-bg);border-color:var(--no);color:var(--no)}
.res{text-align:center;padding:32px 16px}
.res h2{font-size:1.8em;margin-bottom:6px}
.sc{width:160px;height:160px;border-radius:50%;border:5px solid var(--ok);display:flex;flex-direction:column;align-items:center;justify-content:center;margin:20px auto}
.sc .pct{font-size:2.8em;font-weight:700}
.sc .of{font-size:.82em;color:var(--text2)}
.rg{display:grid;grid-template-columns:repeat(auto-fit,minmax(130px,1fr));gap:10px;margin:20px 0}
.rs{background:var(--card);border:1px solid var(--border);border-radius:var(--r);padding:14px}
.rs .rv{font-size:1.4em;font-weight:700}
.rs .rl{font-size:.75em;color:var(--text2);text-transform:uppercase;letter-spacing:.04em;margin-top:1px}
.ra{display:flex;gap:10px;justify-content:center;flex-wrap:wrap;margin-top:20px}
.ft{display:flex;gap:5px;margin-bottom:14px;flex-wrap:wrap}
.fb{padding:5px 12px;border-radius:18px;border:1px solid var(--border);background:none;color:var(--text2);font-size:.8em;cursor:pointer;font-family:inherit;transition:.15s}
.fb.on{background:var(--accent);border-color:var(--accent);color:#fff}
.fb:hover{border-color:var(--text2)}
.disclaimer{margin-top:12px;font-size:.75em;color:var(--text2);opacity:.7}
.cat-section{margin-bottom:24px}.cat-section h3{font-size:.85em;color:var(--text2);text-transform:uppercase;letter-spacing:.06em;margin-bottom:10px}
.cat-grid{display:grid;grid-template-columns:1fr 1fr;gap:8px}
.cat-btn{background:var(--card);border:2px solid var(--border);border-radius:var(--r);padding:14px 16px;cursor:pointer;text-align:left;transition:.2s;display:flex;align-items:center;gap:10px}
.cat-btn:hover{border-color:var(--accent);background:var(--card2)}.cat-btn.on{border-color:var(--ok);background:rgba(52,211,153,.06)}
.cat-btn .cat-icon{font-size:1.4em;flex-shrink:0}.cat-btn .cat-info{flex:1}.cat-btn .cat-name{font-size:.88em;font-weight:600}.cat-btn .cat-count{font-size:.75em;color:var(--text2)}
.cat-btn .cat-check{width:22px;height:22px;border-radius:6px;border:2px solid var(--border);display:flex;align-items:center;justify-content:center;font-size:.75em;flex-shrink:0;transition:.2s}
.cat-btn.on .cat-check{background:var(--ok);border-color:var(--ok);color:#000}
.cat-actions{display:flex;gap:8px;justify-content:center;margin-top:8px}
.cat-actions button{background:none;border:1px solid var(--border);border-radius:6px;padding:4px 14px;font-size:.75em;color:var(--text2);cursor:pointer;font-family:inherit}
.type-section{margin-bottom:20px}.type-section h3{font-size:.85em;color:var(--text2);text-transform:uppercase;letter-spacing:.06em;margin-bottom:8px}
.type-grid{display:flex;gap:6px;flex-wrap:wrap;justify-content:center}
.type-btn{background:var(--card);border:2px solid var(--border);border-radius:8px;padding:8px 14px;cursor:pointer;transition:.2s;display:flex;align-items:center;gap:6px;font-size:.82em}
.type-btn:hover{border-color:var(--accent)}.type-btn.on{border-color:var(--ok);background:rgba(52,211,153,.06)}
.type-btn .type-check{width:18px;height:18px;border-radius:5px;border:2px solid var(--border);display:flex;align-items:center;justify-content:center;font-size:.65em;flex-shrink:0;transition:.2s}
.type-btn.on .type-check{background:var(--ok);border-color:var(--ok);color:#000}
@media(max-width:600px){.app{padding:8px}.qc{padding:16px}.start h1{font-size:1.5em}.mb{min-width:100%}.gr{grid-template-columns:repeat(auto-fill,minmax(30px,1fr))}.cat-grid{grid-template-columns:1fr}}

/* Back to hub button */
.back-btn{position:fixed;top:12px;left:12px;background:var(--card);border:1px solid var(--border);border-radius:8px;padding:6px 14px;color:var(--text2);font-size:.8em;cursor:pointer;z-index:999;font-family:inherit;text-decoration:none;display:flex;align-items:center;gap:5px;transition:.2s}
.back-btn:hover{border-color:var(--accent);color:var(--text);background:var(--card2)}
/* Print results button */
.print-btn{background:var(--card);border:1px solid var(--border);border-radius:8px;padding:10px 22px;color:var(--text);font-family:inherit;font-size:.88em;cursor:pointer;transition:.15s;display:inline-flex;align-items:center;gap:6px}
.print-btn:hover{border-color:var(--accent);background:var(--card2)}
@media print{.back-btn,.fab-container,.calc-overlay,.ref-overlay,.nav,.hdr,.go,.modes,.timer-toggle,.stats-history,.print-btn,.nb{display:none!important}.app{padding:0}.qc{break-inside:avoid;border:1px solid #ccc;margin:8px 0}.start{display:none}.res,.opts,.qc{display:block!important}body{background:#fff;color:#000}.score-bar,.pb{display:none}:root{--card:#fff;--card2:#f5f5f5;--border:#ddd;--text:#000;--text2:#666;--ok:#22c55e;--no:#dc2626;--accent:#2563eb}}
.back-btn{position:fixed;top:12px;left:12px;background:var(--card);border:1px solid var(--border);border-radius:8px;padding:6px 14px;color:var(--text2);font-size:.8em;cursor:pointer;z-index:999;font-family:inherit;text-decoration:none;display:flex;align-items:center;gap:5px;transition:.2s}.back-btn:hover{border-color:var(--accent);color:var(--text)}
.print-btn{background:var(--card);border:1px solid var(--border);border-radius:8px;padding:10px 22px;color:var(--text);font-family:inherit;font-size:.88em;cursor:pointer;display:inline-flex;align-items:center;gap:6px}.print-btn:hover{border-color:var(--accent)}
@media print{.back-btn,.fab-container,.calc-overlay,.ref-overlay,.nav,.hdr,.go,.modes,.print-btn,.nb{display:none!important}.app{padding:0}.qc{break-inside:avoid}body{background:#fff;color:#000}}
.save-btn{background:var(--card);border:1px solid var(--border);border-radius:8px;padding:9px 16px;color:var(--text2);font-family:inherit;font-size:.82em;cursor:pointer;transition:.2s;display:flex;align-items:center;gap:5px}.save-btn:hover{border-color:var(--ok);color:var(--ok)}.save-btn.saved{border-color:var(--ok);color:var(--ok);background:rgba(52,211,153,.08)}

/* Flashcard mode */
.fc-card{background:var(--card);border:2px solid var(--border);border-radius:16px;padding:32px 28px;margin:16px 0;min-height:250px;cursor:pointer;transition:.3s;position:relative;display:flex;flex-direction:column;justify-content:center}
.fc-card:hover{border-color:var(--accent);transform:translateY(-2px)}
.fc-card.flipped{border-color:var(--ok);background:rgba(52,211,153,.03)}
.fc-label{position:absolute;top:12px;left:16px;font-size:.7em;text-transform:uppercase;letter-spacing:.06em;color:var(--text2);font-weight:600}
.fc-tap{position:absolute;bottom:12px;right:16px;font-size:.75em;color:var(--text2)}
.fc-q{font-size:1.1em;line-height:1.6;text-align:center}
.fc-a{margin-top:16px;padding-top:16px;border-top:2px solid var(--border);font-size:1em;line-height:1.5;text-align:center}
.fc-a .fc-correct{color:var(--ok);font-weight:700;font-size:1.1em;margin-bottom:8px}
.fc-a .fc-explain{color:var(--text2);font-size:.88em}
.fc-controls{display:flex;gap:10px;justify-content:center;margin-top:16px}
.fc-btn{padding:10px 20px;border-radius:8px;border:2px solid;cursor:pointer;font-family:inherit;font-size:.88em;font-weight:600;transition:.2s}
.fc-knew{border-color:var(--ok);color:var(--ok);background:rgba(52,211,153,.06)}
.fc-knew:hover{background:rgba(52,211,153,.15)}
.fc-didnt{border-color:var(--no);color:var(--no);background:rgba(248,113,113,.06)}
.fc-didnt:hover{background:rgba(248,113,113,.15)}
.fc-progress{display:flex;gap:16px;justify-content:center;margin:12px 0;font-size:.85em}
.fc-stat{text-align:center}
.fc-stat .fc-sv{font-size:1.3em;font-weight:700;font-family:monospace}

/* Topic analysis */
.topic-section{margin:20px 0}
.topic-section h3{font-size:.95em;font-weight:700;margin-bottom:12px;color:var(--accent)}
.topic-bar{display:flex;align-items:center;gap:10px;padding:10px 14px;background:var(--card);border:1px solid var(--border);border-radius:8px;margin-bottom:6px}
.topic-name{flex:1;font-size:.88em;font-weight:600}
.topic-score{font-family:monospace;font-weight:700;font-size:.9em;min-width:50px;text-align:right}
.topic-meter{width:100px;height:8px;background:var(--card2);border-radius:4px;overflow:hidden}
.topic-fill{height:100%;border-radius:4px}
.topic-count{font-size:.75em;color:var(--text2);min-width:40px;text-align:right}

/* Light mode */
body.light{--bg:#f5f6f8;--card:#ffffff;--card2:#f0f1f4;--border:#d4d8e0;--text:#1a1d24;--text2:#6b7280;--accent:#2563eb;--accent2:#1d4ed8;--ok:#16a34a;--ok-bg:rgba(22,163,74,.06);--no:#dc2626;--no-bg:rgba(220,38,38,.06);--warn:#d97706}
body.light .op:hover{background:#f0f1f4}
body.light .gd{background:#f0f1f4}

/* Theme toggle button */
.theme-toggle{position:fixed;top:12px;right:12px;background:var(--card);border:1px solid var(--border);border-radius:20px;padding:6px 12px;color:var(--text2);font-size:.8em;cursor:pointer;z-index:999;font-family:inherit;transition:.2s;display:flex;align-items:center;gap:4px}
.theme-toggle:hover{border-color:var(--accent);color:var(--text)}

/* Flag button */
.flag-btn{background:none;border:1px solid var(--border);border-radius:6px;padding:5px 10px;cursor:pointer;font-size:.85em;transition:.2s;color:var(--text2);font-family:inherit}
.flag-btn:hover{border-color:var(--warn);color:var(--warn)}
.flag-btn.flagged{background:rgba(251,191,36,.12);border-color:var(--warn);color:var(--warn)}
.gd.gf{box-shadow:inset 0 0 0 2px var(--warn)}

/* Sticky mobile nav */
@media(max-width:600px){
  .nav{position:sticky;bottom:0;background:var(--bg);padding:10px 8px;border-top:1px solid var(--border);margin:0 -16px -24px;z-index:100}
  .qc{margin-bottom:70px}
}

.calc-overlay{position:fixed;top:60px;right:12px;width:280px;background:var(--card);border:2px solid var(--border);border-radius:16px;box-shadow:0 20px 60px rgba(0,0,0,.5);z-index:1001;display:none;overflow:hidden}
.calc-overlay.open{display:block}
.calc-overlay.sci{width:340px}
.calc-header{display:flex;justify-content:space-between;align-items:center;padding:10px 14px;border-bottom:1px solid var(--border);font-size:.85em;font-weight:600;color:var(--text2)}
.calc-close{background:none;border:none;color:var(--text2);font-size:1.1em;cursor:pointer}
.calc-mode-btn{background:none;border:1px solid var(--border);border-radius:6px;padding:2px 8px;font-size:.72em;cursor:pointer;color:var(--text2);font-family:inherit}
.calc-mode-btn:hover{border-color:var(--accent);color:var(--accent)}
.calc-mode-btn.active{background:var(--accent);color:#fff;border-color:var(--accent)}
.calc-display{padding:12px 14px;font-family:monospace;font-size:1.4em;text-align:right;color:var(--text);background:var(--bg);border-bottom:1px solid var(--border);min-height:48px;word-break:break-all;overflow:hidden}
.calc-grid{display:grid;grid-template-columns:repeat(4,1fr);gap:2px;padding:6px}
.calc-overlay.sci .calc-grid{grid-template-columns:repeat(5,1fr)}
.calc-btn{padding:14px 4px;border:none;background:var(--card2);color:var(--text);font-size:.95em;font-family:monospace;cursor:pointer;border-radius:6px;transition:.15s}
.calc-btn:hover{background:var(--border)}
.calc-btn:active{background:var(--accent);color:#fff}
.calc-btn.op{color:var(--accent);font-weight:700}
.calc-btn.eq{background:var(--accent);color:#fff;font-weight:700}
.calc-btn.eq:hover{background:var(--accent2)}
.calc-btn.clr{color:var(--no);font-weight:700}
.calc-btn.sci{font-size:.72em;color:var(--warn);padding:10px 2px}
.calc-btn.sci:hover{background:rgba(251,191,36,.1)}
@media(max-width:600px){.calc-overlay{top:auto;bottom:70px;right:4px;left:4px;width:auto}.calc-overlay.sci{width:auto}}

.shuffle-toggle{display:flex;align-items:center;gap:10px;justify-content:center;margin:14px 0;padding:12px;background:var(--card);border:1px solid var(--border);border-radius:var(--r);cursor:pointer;transition:.2s;user-select:none}
.shuffle-toggle:hover{border-color:var(--accent)}
.shuffle-toggle.on{border-color:var(--accent);background:rgba(74,158,255,.06)}
.st-check{width:22px;height:22px;border-radius:6px;border:2px solid var(--border);display:flex;align-items:center;justify-content:center;font-size:.8em;transition:.2s;flex-shrink:0}
.shuffle-toggle.on .st-check{background:var(--accent);border-color:var(--accent);color:#fff}
.st-label{font-size:.88em;font-weight:600}
.st-desc{font-size:.75em;color:var(--text2)}

.nav-tools{display:flex;gap:4px;align-items:center}
.nav-tool{padding:5px 10px;border-radius:6px;border:1px solid var(--border);background:var(--card2);color:var(--text2);cursor:pointer;font-family:inherit;font-size:.7em;font-weight:700;letter-spacing:.03em;transition:.2s}
.nav-tool:hover{border-color:var(--accent);color:var(--accent);background:rgba(74,158,255,.06)}
.nav-tool:active{background:var(--accent);color:#fff}
</style>
</head>
<body>
<button class="theme-toggle" id="theme-btn" onclick="toggleTheme()">Light</button>
<a href="index.html" class="back-btn">← Study Hub</a>
<button class="theme-toggle" id="theme-btn" onclick="toggleTheme()">Light</button>
<a href="index.html" class="back-btn">← Study Hub</a>
<div class="app" id="app"></div>
<script>
/* Session check — guest mode if not logged in */
(function(){
  try {
    var user = localStorage.getItem('hvac_session');
    window._hvacUser = user || 'guest';
    if (user) {
      var users = {};
      try { users = JSON.parse(localStorage.getItem('hvac_users')) || {}; } catch(e) {}
      window._hvacDisplayName = users[user] ? users[user].display : user;
    } else {
      window._hvacDisplayName = 'Guest';
    }
  } catch(e) {
    window._hvacUser = 'guest';
    window._hvacDisplayName = 'Guest';
  }
})();

// Dark/Light mode
function getTheme() { try { return localStorage.getItem('hvac_theme') || 'dark'; } catch(e) { return 'dark'; } }
function setTheme(t) { document.body.className = t === 'light' ? 'light' : ''; try { localStorage.setItem('hvac_theme', t); } catch(e) {} updateThemeBtn(); }
function toggleTheme() { setTheme(getTheme() === 'dark' ? 'light' : 'dark'); }
function updateThemeBtn() { var btn = document.getElementById('theme-btn'); if (btn) btn.textContent = getTheme() === 'dark' ? 'Light' : 'Dark'; }
setTheme(getTheme());

// Question flagging
var flagged = {};
function toggleFlag(n) { flagged[n] = !flagged[n]; render(); }
function getFlagHTML(n) {
  var cls = flagged[n] ? 'flag-btn flagged' : 'flag-btn';
  var txt = flagged[n] ? 'Flagged' : 'Flag';
  return '<button class="' + cls + '" onclick="toggleFlag(' + n + ')">' + txt + '</button>';
}
const Q=[{n:1,cat:'Hydronics',p:1,t:'mc',q:'Hydronic heating and cooling is efficient because the ___ of water circulating through the system is automatically increased or decreased to meet varying weather conditions.',o:['temperature','amount','pressure','speed'],a:0,ex:['CORRECT — Hydronic systems adjust WATER TEMPERATURE to match heating/cooling demand. As outdoor temps change, supply water temp is automatically raised or lowered via reset controls for optimal efficiency.','The volume of water stays relatively constant in a closed system. Flow rate may vary with zone valves, but \'amount\' isn\'t the primary efficiency mechanism.','System pressure stays relatively constant via the expansion tank and PRV. Pressure isn\'t varied to meet weather conditions.','While flow velocity may change with variable-speed pumps, the key efficiency feature is temperature adjustment of the circulating water.'],h:'temperature'},
{n:2,cat:'Hydronics',p:1,t:'mc',q:'Since the greatest amount of body heat is lost by ___, it is logical that the system that most satisfactorily controls this loss is best able to create a comfort condition.',o:['conduction','convection','zoning','radiation'],a:3,ex:['Conduction requires direct contact between objects — accounts for a small fraction of body heat loss in typical indoor environments.','Convection (air movement) accounts for some heat loss but is secondary to radiation in typical comfort conditions.','Zoning is a system design strategy, not a method of body heat transfer.','CORRECT — The body loses the greatest amount of heat through RADIATION (infrared energy exchange with surrounding surfaces). Hydronic radiant systems directly address this by warming room surfaces, making them the most comfortable heating method.'],h:'radiation'},
{n:3,cat:'Hydronics',p:1,t:'mc',q:'A(n) ___ thermometer is an instrument designed to measure temperature using a circular scale and pointer.',o:['liquid-in-glass','infrared','dial','thermistor'],a:2,ex:['Liquid-in-glass thermometers use a tube with expanding liquid (mercury/alcohol) and a linear scale, not a circular one.','Infrared thermometers measure surface temperature remotely using infrared radiation — no circular scale/pointer.','CORRECT — A DIAL thermometer uses a bimetallic strip or Bourdon tube mechanism connected to a circular scale with a pointer to indicate temperature. Common on boilers and piping.','Thermistors are electronic resistance-based temperature sensors — they output electrical signals, not mechanical pointer readings.'],h:'dial'},
{n:4,cat:'Hydronics',p:1,t:'tf',q:'Comfort is achieved by controlling the rate and manner in which heat is transferred from the body.',o:['True','False'],a:0,ex:['CORRECT — Comfort IS achieved by controlling heat transfer rate and method. The body generates heat constantly; comfort depends on how efficiently and evenly that heat dissipates through radiation, convection, and conduction.','The statement is accurate — this is a fundamental HVAC comfort principle.'],h:'True'},
{n:5,cat:'Hydronics',p:1,t:'mc',q:'Heat that causes changes in temperature that can be measured is ___ heat.',o:['specific','latent','vaporized','sensible'],a:3,ex:['Specific heat is a property of a substance (BTU to raise 1 lb by 1°F), not a category of heat itself.','Latent heat causes phase changes (liquid→gas) WITHOUT temperature change — it can\'t be measured with a thermometer.','Not a standard thermodynamic term for a heat category.','CORRECT — SENSIBLE heat causes measurable temperature changes. When you heat water from 50°F to 180°F, the temperature rise represents sensible heat addition. \'Sensible\' = you can sense/measure it.'],h:'sensible'},
{n:6,cat:'Hydronics',p:1,t:'mc',q:'Heat transfer is the flow of heat from one object or substance to another, and it occurs because of a difference in ___.',o:['speed','pressure','volume','temperature'],a:3,ex:['Speed doesn\'t drive heat transfer between objects.','Pressure differences don\'t cause heat transfer between objects.','Volume differences don\'t cause heat transfer.','CORRECT — Heat flows from higher temperature to lower temperature. A TEMPERATURE DIFFERENCE between two objects or substances is the driving force for all heat transfer (conduction, convection, radiation).'],h:'temperature'},
{n:7,cat:'Hydronics',p:1,t:'tf',q:'Liquids at rest exert pressure in all directions, downward, sideways, and upward.',o:['True','False'],a:0,ex:['CORRECT — Pascal\'s principle: liquids at rest exert pressure equally in ALL directions — down, sideways, and up. This is why static pressure exists at every point in a closed hydronic system, regardless of elevation.','This is a fundamental principle of fluid mechanics (Pascal\'s Law).'],h:'True'},
{n:8,cat:'Hydronics',p:1,t:'short',q:'Pressure drop is the term used to describe ____________________ that is consumed in moving liquids through pipes, terminal units, fittings, and other system components.',o:[],a:-1,ex:['The correct answer is: friction'],h:'friction'},
{n:9,cat:'Hydronics',p:1,t:'mc',q:'Static pressure in a closed hydronic system ___ pump capacity.',o:['has no effect on','increases','balances','decreases'],a:0,ex:['CORRECT — Static pressure in a closed loop has NO EFFECT on pump capacity. The pump only needs to overcome friction losses (dynamic pressure drop). Static pressure is balanced — the column of water going up equals the column coming down. This is a critical concept in hydronic design.','Static pressure doesn\'t increase pump requirements in a closed system.','Static pressure doesn\'t \'balance\' pump capacity in any meaningful way.','Static pressure doesn\'t decrease pump capacity either.'],h:'has no effect on'},
{n:10,cat:'Hydronics',p:1,t:'short',q:'The ____________________, which in hydronic system design occurs in fairly large, whole numbers, eliminates the need for fractional values in calculations.',o:[],a:-1,ex:[]},
{n:11,cat:'Hydronics',p:1,t:'tf',q:'The amount of heat in British thermal units required to change the temperature of one pound of a substance one degree Fahrenheit is called the specific heat of that substance.',o:['True','False'],a:0,ex:['CORRECT — This defines SPECIFIC HEAT: the BTUs required to change 1 lb of a substance by 1°F. Water\'s specific heat is 1.0 BTU/lb/°F, which is why water is an excellent heat transfer medium.','This is the textbook definition of specific heat.'],h:'True'},
{n:12,cat:'Hydronics',p:1,t:'mc',q:'___ forces or pressures occur when a fluid is not moving but is at rest.',o:['Hygrometic','Hydrostatic','Psychrometric','Dynamic'],a:1,ex:['Hygrometric relates to humidity measurement, not pressure forces.','CORRECT — HYDROSTATIC forces/pressures occur in fluids at rest. \'Hydro\' = water, \'static\' = at rest. In a hydronic system, hydrostatic pressure is the pressure created by the weight of the water column.','Psychrometric relates to air/moisture properties, not static fluid pressure.','Dynamic forces occur when fluid is MOVING, not at rest.'],h:'Hydrostatic'},
{n:13,cat:'Hydronics',p:1,t:'short',q:'____________________ is any pressure that is less than atmospheric pressure.',o:[],a:-1,ex:['The correct answer is: Vacuum'],h:'Vacuum'},
{n:14,cat:'Hydronics',p:1,t:'short',q:'____________________ is the speed water moves through a piping section, typically expressed in feet per second (fps).',o:[],a:-1,ex:['The correct answer is: Velocity'],h:'Velocity'},
{n:15,cat:'Hydronics',p:1,t:'short',q:'____________________ is the amount of moisture in air compared to the amount of moisture the air would hold at the same temperature when the air is saturated.',o:[],a:-1,ex:['The correct answer is: Relative Humidity'],h:'Relative Humidity'},
{n:16,cat:'Hydronics',p:1,t:'mc',q:'A ___ heat exchanger is an external tube-type heat exchanger that consists of a large pressure vessel with multiple tubes that run through it.',o:['cathodic','brazed','plate','shell-and-tube'],a:3,ex:['Cathodic protection prevents corrosion — not a heat exchanger type.','Brazed plate heat exchangers are flat plate-style, not tube-type.','Plate heat exchangers use corrugated plates, not tubes in a pressure vessel.','CORRECT — A SHELL-AND-TUBE heat exchanger has tubes bundled inside a large cylindrical pressure vessel (shell). One fluid flows through the tubes while the other flows around them inside the shell.'],h:'shell-and-tube'},
{n:17,cat:'Hydronics',p:1,t:'mc',q:'A ___ is a device used to reject heat from the water circulated through a building\'s water-loop system or chiller condenser.',o:['cooling tower','magnetic bearing','compressor','space cooler'],a:0,ex:['CORRECT — A COOLING TOWER rejects heat from the water loop to the atmosphere through evaporation. Used in water-source heat pump systems and chilled water systems to dissipate condenser heat.','Magnetic bearings are pump/compressor components, not heat rejection devices.','A compressor is a refrigeration component that increases refrigerant pressure, not a heat rejection device for water loops.','A space cooler is a terminal unit that cools a room, not a heat rejection device for the building\'s water loop.'],h:'cooling tower'},
{n:18,cat:'Hydronics',p:1,t:'mc',q:'A ___ utilizes a paddle to sense fluid flow and physically close an electrical circuit, allowing power to the boiler burner.',o:['flow switch','makeup water line','pressure-reducing valve','boiler blowdown valve'],a:0,ex:['CORRECT — A FLOW SWITCH uses a paddle (or vane) inserted into the pipe. Fluid flow pushes the paddle, which mechanically closes an electrical contact. Used to prove flow before allowing equipment to operate (e.g., chiller flow proving).','A makeup water line adds water to the system — it\'s piping, not a sensing device.','A PRV reduces incoming water pressure — doesn\'t sense flow.','A blowdown valve drains sediment from a boiler — doesn\'t sense flow.'],h:'flow switch'},
{n:19,cat:'Hydronics',p:1,t:'mc',q:'A condensing boiler is a boiler where the heat exchangers are designed to extract ___ heat from the water vapor found in hot combustion gases before the gases enter the flue.',o:['specific','latent','sensible','vaporized'],a:1,ex:['Specific heat is a material property, not extracted from flue gases.','CORRECT — Condensing boilers extract LATENT heat by cooling flue gases below the dew point, causing water vapor to condense. This recovers the latent heat of vaporization that would otherwise be lost up the flue, achieving efficiencies above 90%.','All boilers extract sensible heat. Condensing boilers go further by also extracting latent heat.','Not a standard term for heat extracted from flue gases.'],h:'latent'},
{n:20,cat:'Hydronics',p:1,t:'tf',q:'A safety relief valve is an automatic pressure relieving device actuated by the static pressure upstream of the valve, and it opens further with the increase in pressure over the opening pressure.',o:['True','False'],a:0,ex:['CORRECT — A safety relief valve IS an automatic pressure-relieving device actuated by upstream static pressure. Required by code on all hydronic boilers to prevent catastrophic overpressure.','This is the standard definition per ASME/mechanical codes.'],h:'True'},
{n:21,cat:'Hydronics',p:1,t:'short',q:'A(n) ____________________ contains either a bladder or a diaphragm to separate the air charge contained in the tank from the system HTF.',o:[],a:-1,ex:['The correct answer is: pre-charged expansion tank'],h:'pre-charged expansion tank'},
{n:22,cat:'Hydronics',p:1,t:'short',q:'A(n) ____________________ plate heat exchanger is sometimes referred to as a "honeycomb" or "turboseal-type" plate exchanger.',o:[],a:-1,ex:['The correct answer is: brazed'],h:'brazed'},
{n:23,cat:'Hydronics',p:1,t:'short',q:'Backflow prevention involves the selection and installation of an approved backflow preventer designed to prevent backflow into a(n) ____________________ water supply.',o:[],a:-1,ex:['The correct answer is: potable'],h:'potable'},
{n:24,cat:'Hydronics',p:1,t:'tf',q:'In a plate heat exchanger, heat passes very easily through the thin wall separating the two media from each other.',o:['True','False'],a:0,ex:['CORRECT — Plate heat exchangers have very thin corrugated metal plates separating the two fluids. Heat transfers easily through these thin walls, making plate exchangers highly efficient with compact size.','The statement accurately describes plate heat exchanger operation.'],h:'True'},
{n:25,cat:'Hydronics',p:1,t:'short',q:'The ____________________ on any closed piping circuit will dictate, by its location, the system pressure changes that will occur when the pump starts.',o:[],a:-1,ex:['The correct answer is: point of no pressure change'],h:'point of no pressure change'},
{n:26,cat:'Hydronics',p:2,t:'fill',q:'According to the mechanical code, the maximum operating pressure and temperature for a hydronic boiler to be considered low pressure is degrees F, and psig.',o:[],a:-1,ex:['The correct answer is: 250, 160'],h:'250, 160'},
{n:27,cat:'Hydronics',p:1,t:'mc',q:'A high head pump is a pump classified as above ___ hp and operating above 12\' of pressure head.',o:['1/4','1/3','1/2','2/3'],a:2,ex:['1/4 hp is below the threshold for high-head classification.','1/3 hp is below the threshold.','CORRECT — A high-head pump is classified as above 1/2 hp operating above 12 feet of head. Below this threshold, pump location is less critical. Above it, proper piping practices for NPSH become important.','2/3 hp is above the threshold but 1/2 hp is the defined boundary.'],h:'1/2'},
{n:28,cat:'Hydronics',p:1,t:'tf',q:'A section of straight pipe should never be installed between the suction side of a pump and first elbow.',o:['True','False'],a:1,ex:['A straight pipe section IS recommended between pump suction and the first elbow to ensure smooth, uniform flow entering the pump and prevent cavitation.','CORRECT (False) — A straight section of pipe SHOULD be installed between the pump suction and the first elbow. The statement says it should \'never\' be installed, which is incorrect. Straight pipe at pump suction ensures laminar flow entry and prevents uneven loading on the impeller.'],h:'False'},
{n:29,cat:'Hydronics',p:1,t:'tf',q:'A wet rotor circulator uses system fluid for lubrication.',o:['True','False'],a:0,ex:['CORRECT — Wet rotor circulators ARE lubricated by the system fluid (water/glycol). The motor rotor is immersed in system fluid, which also serves as the bearing lubricant. This eliminates the need for mechanical shaft seals.','Wet rotor circulators absolutely do use system fluid for lubrication — that\'s their defining characteristic.'],h:'True'},
{n:30,cat:'Hydronics',p:1,t:'tf',q:'All-bronze pumps are used for recirculation lines in domestic hot water systems and for pumping hot process water.',o:['True','False'],a:0,ex:['CORRECT — All-bronze pumps resist dezincification and corrosion from domestic hot water and potable water applications. Bronze construction is required by code for pumps handling potable water to prevent contamination.','This is standard practice — bronze pumps for potable/domestic hot water.'],h:'True'},
{n:31,cat:'Hydronics',p:1,t:'short',q:'Although ____________________ pumps have the advantage of being able to provide very high pressures, they discharge fluids in a pulsating flow.',o:[],a:-1,ex:['The correct answer is: reciprocating'],h:'reciprocating'},
{n:32,cat:'Hydronics',p:1,t:'mc',q:'As total head increases, the pump flow rate ___.',o:['decreases','is not affected','increases','balances'],a:0,ex:['CORRECT — As head (resistance) increases, pump flow DECREASES. This is shown on the pump curve — flow and head have an inverse relationship. At maximum head (shutoff), flow is zero. At maximum flow, head is minimal.','Head absolutely affects flow rate — they\'re inversely related on the pump curve.','As head increases, flow decreases, not increases.','Flow doesn\'t \'balance\' with head — it decreases.'],h:'decreases'},
{n:33,cat:'Hydronics',p:1,t:'short',q:'As flow occurs, there is a corresponding ____________________ loss, or pressure drop, that must be overcome by the pump.',o:[],a:-1,ex:['The correct answer is: friction'],h:'friction'},
{n:34,cat:'Hydronics',p:1,t:'short',q:'Glycol-based products are normally used for ____________________ protection in hydronic systems due to their temperature properties and the protection characteristics of glycol-based solutions.',o:[],a:-1,ex:['The correct answer is: corrosion'],h:'corrosion'},
{n:35,cat:'Hydronics',p:1,t:'tf',q:'In air elimination systems, the air separator and pre-charged expansion tank must be connected on the outlet piping of the boiler, which also creates the point of no pressure change.',o:['True','False'],a:0,ex:['CORRECT — The air separator and expansion tank MUST be on the pump suction side (point of no pressure change) so the pump adds pressure to the system rather than creating a vacuum. This prevents air from being drawn into the system.','Installing these on the discharge side would allow the pump to create negative pressure at the suction, pulling air into the system.'],h:'True'},
{n:36,cat:'Hydronics',p:1,t:'short',q:'In order for pumping action to begin, a pump must first be ____________________, that is, the impeller must be immersed in liquid.',o:[],a:-1,ex:['The correct answer is: primed'],h:'primed'},
{n:37,cat:'Hydronics',p:1,t:'tf',q:'Secondary circuit pump heads have no effect on the primary circuit pumping head requirements and vice versa.',o:['True','False'],a:0,ex:['CORRECT — In primary/secondary piping, the closely-spaced tees create hydraulic isolation. Secondary pump head requirements are independent of primary pump head and vice versa. This is the fundamental advantage of primary/secondary design.','This IS the key principle of primary/secondary pumping — hydraulic independence.'],h:'True'},
{n:38,cat:'Hydronics',p:2,t:'fill',q:'The two most commonly used pump seals in the industry are the seal and the type.',o:[],a:-1,ex:['The correct answer is: stuffing box, mechanical'],h:'stuffing box, mechanical'},
{n:39,cat:'Hydronics',p:1,t:'tf',q:'When two circuits are interconnected, flow in one will not cause flow in the other if the pressure drop in the piping common to both is eliminated.',o:['True','False'],a:0,ex:['CORRECT — When circuits are interconnected with closely-spaced tees (minimal pressure drop between connection points), flow in one circuit will NOT cause flow in the other. This is the basis of primary/secondary piping — hydraulic decoupling.','This is the fundamental principle of closely-spaced tees in hydronic design.'],h:'True'},
{n:40,cat:'Hydronics',p:1,t:'mc',q:'___ is the vertical distance liquid is raised by atmospheric pressure from the surface of a supply reservoir to the centerline of the pump suction connection.',o:['Static discharge head','Total discharge lift','Static suction lift','Total static head'],a:2,ex:['Static discharge head is the vertical distance on the DISCHARGE side above the pump — different concept.','Total discharge lift includes friction losses on the discharge side — not the same as suction lift.','CORRECT — STATIC SUCTION LIFT is the vertical distance liquid must be raised by atmospheric pressure from the supply reservoir surface to the pump centerline. Important for pump NPSH calculations.','Total static head is the total elevation difference in the system — combines suction and discharge.'],h:'Static suction lift'},
{n:41,cat:'Hydronics',p:1,t:'mc',q:'___ valves are quietly operating heavy-duty valves that perform all of the functions normally required on the discharge side of hydronic system pumps.',o:['Straight-Angle','Triple Duty','Double Duty','Side-Angle'],a:1,ex:['Straight-angle is a valve configuration type, not a multi-function valve name.','CORRECT — TRIPLE DUTY valves perform three functions: shutoff, balancing, and check valve operation. They replace three separate valves, saving cost and space. Quiet operation due to their design.','Double Duty isn\'t the standard industry term for this valve type.','Side-angle describes a valve body style, not a multi-function valve.'],h:'Triple Duty'},
{n:42,cat:'Hydronics',p:1,t:'short',q:'When filling a hydronic system, a(n) ____________________ fill adds HTF from the bottom of the system to the top, requiring the air to be vented from the top of the piping and its components.',o:[],a:-1,ex:['The correct answer is: quick'],h:'quick'},
{n:43,cat:'Hydronics',p:1,t:'short',q:'A(n) ____________________ is designed to be used for air elimination systems for heat sources and chiller installations that cannot use the standard dip tube fitting.',o:[],a:-1,ex:['The correct answer is: inline air separator'],h:'inline air separator'},
{n:44,cat:'Hydronics',p:1,t:'tf',q:'At elevated system water temperatures, a lower cold fill pressure could be necessary to properly pressurize a system.',o:['True','False'],a:1,ex:['At higher temps, water expands more — a lower cold fill pressure gives the expansion tank more room to absorb this greater expansion.','CORRECT (False) — At elevated temperatures, water expands MORE, so you may actually need a HIGHER cold fill pressure (or larger tank) to ensure the system doesn\'t lose pressure when it cools. The statement is false — higher temps don\'t require lower cold fill pressure.'],h:'False'},
{n:45,cat:'Hydronics',p:1,t:'tf',q:'Each time water is added to a hydronic system, additional air enters the system as entrained air and dissolved gases.',o:['True','False'],a:0,ex:['CORRECT — Every time makeup water enters the system, it carries dissolved air and entrained air bubbles. This is why minimizing water loss and system leaks is important — each refill reintroduces air that must be eliminated.','Fresh water absolutely contains dissolved air that enters the system during each fill.'],h:'True'},
{n:46,cat:'Hydronics',p:1,t:'mc',q:'Generally, on small systems where the pumps do not produce more than 12\' of head, pump ___ may not be important.',o:['temperature','pressure','location','flow direction'],a:2,ex:['Temperature isn\'t what\'s affected by pump head on small systems.','Pressure is always a factor in pump design.','CORRECT — On small systems under 12\' of head, pump LOCATION is less critical. The low head means there\'s minimal pressure variation throughout the system, so the pump can be placed more flexibly without significant performance impact.','Flow direction is always important in pump installation.'],h:'location'},
{n:47,cat:'Hydronics',p:1,t:'tf',q:'In air control management systems, manual air vents are recommended to be installed at terminal units and high piping points.',o:['True','False'],a:0,ex:['CORRECT — In air control systems, manual air vents at terminal units (radiators, fan coils) allow trapped air to be bled at high points where air naturally collects. Essential for proper system operation and heat transfer.','Manual air vents at terminal units are standard practice for air management.'],h:'True'},
{n:48,cat:'Hydronics',p:1,t:'short',q:'The ideal location for a pressure reducing valve and a compression tank connection is at the ____________________ since the operation of the pump will not affect either of them.',o:[],a:-1,ex:['The correct answer is: point of no pressure change'],h:'point of no pressure change'},
{n:49,cat:'Hydronics',p:1,t:'tf',q:'Though the best location for air separators depends on the particular system, when possible, select a point that has both the lowest temperature and the highest pressure.',o:['True','False'],a:1,ex:['Air separators should ideally be installed at the point of LOWEST solubility (highest temperature, lowest pressure), which is typically the boiler outlet — not the hottest point necessarily.','CORRECT (False) — The best location depends on the system, but the general guideline is to install the air separator where air is MOST LIKELY to come out of solution — at the point of highest temperature and lowest pressure (typically boiler supply). The statement about selecting \'the hottest point\' oversimplifies the principle — it\'s about solubility, which depends on both temperature AND pressure.'],h:'False'},
{n:50,cat:'Hydronics',p:1,t:'tf',q:'When any piping system is completely filled with water and all of the air is confined to the compression tank, the point where the tank connects to the system will be a point of no pressure change and will be virtually unaffected by pump operation.',o:['True','False'],a:0,ex:['CORRECT — When the system is completely filled and all air is in the compression tank, the system operates as a true closed loop. The expansion tank absorbs volume changes from temperature variations, maintaining stable system pressure.','This describes the ideal operating condition of a properly commissioned closed hydronic system.'],h:'True'},
{n:51,cat:'Hydronics',p:1,t:'mc',q:'___ is the flashing of pumped liquid into vapor bubbles and the subsequent violent collapsing of those bubbles as the liquid moves from suction to discharge through a pump.',o:['Pitting','Bubbling','Cavitation','Corrosion'],a:2,ex:['Pitting is a form of localized corrosion, not caused by vapor bubble collapse.','Not a recognized technical term for this phenomenon.','CORRECT — CAVITATION is the formation and violent collapse of vapor bubbles in the pump impeller when local pressure drops below the fluid\'s vapor pressure. Causes noise, vibration, impeller damage, and reduced pump performance. Prevented by maintaining adequate NPSH.','Corrosion is a chemical/electrochemical process, not caused by bubble collapse.'],h:'Cavitation'},
{n:52,cat:'Hydronics',p:1,t:'mc',q:'___ pumping is a means of interconnecting piping circuits so that the operation of one will not affect the other.',o:['Primary-secondary','Parallel','Secondary-tertiary','Series'],a:0,ex:['CORRECT — PRIMARY-SECONDARY pumping interconnects circuits with closely-spaced tees so that operation of one circuit doesn\'t affect another. Each circuit has its own pump, and the tees provide hydraulic isolation between primary and secondary loops.','Parallel pumping uses multiple pumps on the same circuit — doesn\'t provide hydraulic isolation between different circuits.','Secondary-tertiary is an extension of primary-secondary, not the basic concept described.','Series pumping puts pumps in sequence to increase head — doesn\'t provide hydraulic isolation.'],h:'Primary-secondary'},
{n:53,cat:'Hydronics',p:1,t:'mc',q:'A ___ control valve is a silent, efficient, nonelectric control valve that provides reliable temperature control for a hydronic terminal unit.',o:['check','thermostatic','zone','drain'],a:1,ex:['Check valves prevent backflow but don\'t control temperature.','CORRECT — THERMOSTATIC control valves use a temperature-sensing element to automatically modulate flow in response to temperature changes. Silent operation, no electrical power needed — the wax element or liquid-filled bellows expands and contracts with temperature.','Zone valves are electrically actuated on/off valves — not thermostatic, not silent.','Drain valves are for draining the system — no temperature control function.'],h:'thermostatic'},
{n:54,cat:'Hydronics',p:1,t:'mc',q:'A ___ is a fitting that creates a greater-than-normal pressure drop in a line in order to divert flow to another line.',o:['three-elbow swing','coupling','supply riser','diversion fitting'],a:3,ex:['A three-elbow swing is a piping configuration for absorbing expansion, not for creating pressure drop to divert flow.','A coupling joins two pipes — doesn\'t create pressure drop or divert flow.','A supply riser is vertical piping — doesn\'t create pressure drop for flow diversion.','CORRECT — A DIVERSION FITTING (such as a Monoflo tee) creates a localized pressure drop in the main to divert a portion of the flow into a branch circuit. Used in one-pipe systems to force flow through terminal units.'],h:'diversion fitting'},
{n:55,cat:'Hydronics',p:1,t:'mc',q:'A(n) ___ is a special fitting made for installation at any convenient point along a long run of pipe for the purpose of absorbing expansion and contraction.',o:['contraction joint','expansion joint','expansion loop','contraction loop'],a:1,ex:['Contraction joints control cracking in concrete — not a piping fitting.','CORRECT — An EXPANSION JOINT is a special fitting installed in a pipe run to absorb thermal expansion and contraction. Unlike expansion loops (which are U-shaped pipe), expansion joints are compact in-line devices with bellows or slip mechanisms.','An expansion loop is a U-shaped pipe section — different from an expansion joint fitting.','Contraction loops don\'t exist as a standard piping term.'],h:'expansion joint'},
{n:56,cat:'Hydronics',p:1,t:'short',q:'A(n) ____________________ is a U-shaped section of piping used to absorb expansion or contraction.',o:[],a:-1,ex:['The correct answer is: expansion loop'],h:'expansion loop'},
{n:57,cat:'Hydronics',p:1,t:'tf',q:'An authority having jurisdiction (AHJ) is an organization, office, or individual designated by a government organization with legal powers to administer, interpret, and enforce codes and standards.',o:['True','False'],a:0,ex:['CORRECT — The AHJ (Authority Having Jurisdiction) IS the designated official or organization responsible for enforcing codes, approving equipment, and inspecting installations. The AHJ has final authority on code compliance.','This is the standard definition of AHJ used across all mechanical and building codes.'],h:'True'},
{n:58,cat:'Hydronics',p:1,t:'short',q:'Flow-control valves are designed with a handle that, when turned fully ____________________, will permit gravity circulation.',o:[],a:-1,ex:['The correct answer is: counter clockwise'],h:'counter clockwise'},
{n:59,cat:'Hydronics',p:1,t:'tf',q:'Swing check valves provide a high resistance to fluid flow.',o:['True','False'],a:1,ex:['Swing check valves actually have LOW resistance to flow due to their full-port design when open.','CORRECT (False) — Swing check valves provide LOW resistance to fluid flow when open. The disc swings fully open, creating a nearly unobstructed flow path. This makes them preferred where minimal pressure drop is important. Spring-loaded or lift check valves have higher resistance.'],h:'False'},
{n:60,cat:'Hydronics',p:1,t:'short',q:'The main limitation of ____________________ piping is that it cannot sustain high pressure and high temperature at the same time.',o:[],a:-1,ex:['The correct answer is: plastic'],h:'plastic'},
{n:61,cat:'Hydronics',p:1,t:'tf',q:'Three-way valves may be manually, electronically, pneumatically, or thermally controlled.',o:['True','False'],a:0,ex:['CORRECT — Three-way valves CAN be controlled by all these methods: manual (hand wheel), electronic (motorized actuator), pneumatic (air-operated actuator), or thermal (thermostatic wax element). This versatility makes them adaptable to many applications.','All four control methods are used with three-way valves in hydronic systems.'],h:'True'},
{n:62,cat:'Hydronics',p:1,t:'mc',q:'___ is the leading international developer of codes and standards associated with the art, science, and practice of mechanical engineering.',o:['American Society of Mechanical Engineers (ASME)','American Society for Testing and Materials (ASTM)','American Water Works Association (AWWA)','Canadian Standards Association (CSA) Group'],a:0,ex:['CORRECT — ASME (American Society of Mechanical Engineers) is the leading developer of codes and standards for mechanical engineering, including boiler and pressure vessel codes (BPVC), piping codes, and related standards that govern hydronic system design and safety.','ASTM develops material testing standards — important but not the leading developer of mechanical codes.','AWWA focuses on water utility and municipal water supply standards, not HVAC/mechanical codes.','CSA Group is a Canadian standards organization — important for Canadian installations but not the \'leading international developer\' of mechanical codes.'],h:'American Society of Mechanical Engineers (ASME)'},
{n:63,cat:'Hydronics',p:1,t:'mc',q:'A ___ is intended to supply air only to the room where it is located.',o:['heat pump','fan coil unit','four-pipe system','gravity hydronic loop'],a:1,ex:['A heat pump is a complete heating/cooling unit — may serve multiple rooms and is a system type, not specifically a room-level air supply device.','CORRECT — A FAN COIL UNIT is a terminal device with a fan and a coil (hot water, chilled water, or both) that conditions air for the specific room where it\'s located. Each unit operates independently to heat or cool its space.','A four-pipe system is a piping configuration, not a terminal unit.','A gravity loop is a piping system type, not a room-level air supply device.'],h:'fan coil unit'},
{n:64,cat:'Hydronics',p:1,t:'mc',q:'A ___ radiator is a radiator designed to function more efficiently and at lower HTF temperatures than a traditional radiator.',o:['baseboard','finned tube','panel','radiant baseboard'],a:2,ex:['Baseboard radiators are effective but not specifically designed for lower HTF temperatures.','Finned tube radiators are conventional — not the enhanced low-temp design described.','CORRECT — PANEL radiators have large flat surfaces that emit radiant heat efficiently. Their large surface area allows them to operate effectively at lower HTF temperatures compared to conventional fin-tube or baseboard units.','Radiant baseboard is a general term — panel radiators are the specific type designed for enhanced low-temperature performance.'],h:'panel'},
{n:65,cat:'Hydronics',p:1,t:'tf',q:'A radiant ceiling panel grid can be embedded into a new ceiling, or preformed panels can be mounted to the surface of a ceiling.',o:['True','False'],a:0,ex:['CORRECT — Radiant ceiling panels CAN be embedded in new construction ceilings or mounted as preformed panels on existing ceilings. This flexibility makes them suitable for both new and retrofit applications.','Both installation methods are available for radiant ceiling panels.'],h:'True'},
{n:66,cat:'Hydronics',p:1,t:'short',q:'Although not technically a cabinet unit heater, a(n) ____________________ is ideal for use in a kitchen, bathroom, or other area where there is not enough wall space for a baseboard radiator or convection unit.',o:[],a:-1,ex:['The correct answer is: kickspace convection heater'],h:'kickspace convection heater'},
{n:67,cat:'Hydronics',p:1,t:'mc',q:'As chilled water temperatures increase, less moisture condenses out of the air, and the RH ___.',o:['decreases','increases','balances','remains unaffected'],a:1,ex:['As chilled water temp increases, less cooling occurs, so less moisture condenses — but the remaining moisture stays in the air, INCREASING RH.','CORRECT — When chilled water temperature INCREASES, less moisture is removed from the air (less condensation on the coil). More moisture remains in the air, so RELATIVE HUMIDITY INCREASES. Colder chilled water = more dehumidification = lower RH.','RH doesn\'t simply balance with chilled water temperature.','Chilled water temperature absolutely affects RH — it determines how much moisture is removed.'],h:'increases'},
{n:68,cat:'Hydronics',p:1,t:'tf',q:'In most cases, the inlet to a heating coil is on the top of the coil, and the outlet is at the bottom.',o:['True','False'],a:1,ex:['For hydronic heating coils, inlet at top and outlet at bottom can trap air in the coil. The proper arrangement depends on coil design and air elimination needs.','CORRECT (False) — In MOST cases, the inlet is at the BOTTOM and outlet at the TOP of a heating coil. This promotes counterflow heat exchange with the rising air stream AND allows air bubbles to naturally rise and exit through the top connection. Top-inlet installations can trap air.'],h:'True'},
{n:69,cat:'Hydronics',p:1,t:'mc',q:'The ___ in a cabinet unit heater adds energy to the air so that directional louvers can be used on the top or front of the heater to distribute the air more efficiently in a building space.',o:['blower','filter','HTF coil','booster coil'],a:0,ex:['CORRECT — The BLOWER (fan) in a cabinet unit heater adds kinetic energy to the air, pushing it through the coil and out through directional louvers. Without the blower, the unit would rely only on natural convection, which can\'t direct airflow.','The filter removes particulates but doesn\'t add energy to the air for directional control.','The HTF coil adds THERMAL energy to the air but doesn\'t create the air velocity needed for directional louvers.','A booster coil is an additional heating element — not what creates the air movement for louver direction.'],h:'blower'},
{n:70,cat:'Hydronics',p:1,t:'mc',q:'___ systems are used on driveways, walkways, parking areas, stairways, ramps, loading docks, and other outside surfaces.',o:['Radiant floor panel','Snow melt','Radiant ceiling panel','Radiant wall panel'],a:1,ex:['Radiant floor panels heat indoor living spaces — not designed for outdoor snow/ice conditions.','CORRECT — SNOW MELT systems use embedded hydronic tubing in outdoor surfaces (driveways, walkways, ramps, loading docks) to melt snow and ice. They circulate warm glycol-water solution to keep surfaces clear.','Radiant ceiling panels are indoor systems for space heating/cooling.','Radiant wall panels are indoor systems mounted on walls.'],h:'Snow melt'},
{n:71,cat:'Hydronics',p:1,t:'short',q:'A(n) ____________________ is provided at each circuit in a radiant system, or for each area where the flow of HTF must be controlled, in order to provide equal distribution of heat transfer to each zone.',o:[],a:-1,ex:['The correct answer is: control valve'],h:'control valve'},
{n:72,cat:'Hydronics',p:1,t:'short',q:'After the PEX tubing for a radiant system is installed, it should be tested to approximately _____ psig for 24 hours.',o:[],a:-1,ex:['The correct answer is: 50'],h:'50'},
{n:73,cat:'Hydronics',p:1,t:'tf',q:'An uncoiler is used to straighten out crooked tubing panels after they are laid into place.',o:['True','False'],a:1,ex:['An uncoiler is used to straighten coiled tubing BEFORE installation, not after panels are laid into place.','CORRECT (False) — An uncoiler straightens PEX tubing as it comes off the coil DURING installation, not after panels are laid. Once tubing is installed in a pattern, it stays in place — you don\'t straighten it afterward.'],h:'False'},
{n:74,cat:'Hydronics',p:1,t:'short',q:'Because a snow- and ice-melt system is designed to be installed where freezing temperatures are present, the HTF used is a ____________________ mixture.',o:[],a:-1,ex:['The correct answer is: glycol-water'],h:'glycol-water'},
{n:75,cat:'Hydronics',p:1,t:'tf',q:'Manifold stations location should be chosen for ease of access and centrally located.',o:['True','False'],a:0,ex:['CORRECT — Manifold stations SHOULD be centrally located for equal circuit lengths and placed for easy access for maintenance, balancing, and troubleshooting. Central location minimizes the longest circuit run.','Central location with easy access is the standard recommendation.'],h:'True'},
{n:76,cat:'Hydronics',p:1,t:'tf',q:'Radiant wall panel circuits are installed similar to radiant floor panel systems.',o:['True','False'],a:0,ex:['CORRECT — Radiant wall panels use the same PEX tubing, manifolds, and installation principles as radiant floor systems. The tubing is embedded in or attached to the wall structure rather than the floor.','Wall panel installation follows the same fundamental methods as floor panels.'],h:'True'},
{n:77,cat:'Hydronics',p:1,t:'tf',q:'The function of the control joints in a thin slab installation is to control the HTF flow rate.',o:['True','False'],a:1,ex:['Control joints in concrete slabs control CRACKING from thermal expansion/contraction of the concrete — they have nothing to do with controlling HTF flow rate.','CORRECT (False) — Control joints in thin-slab installations control CONCRETE CRACKING, not HTF flow rate. They are expansion joints in the concrete to prevent random cracking as the slab expands and contracts.'],h:'False'},
{n:78,cat:'Hydronics',p:1,t:'tf',q:'Tubing should be placed a minimum of 2\' from structural penetrations, block outs, and piping penetrations, especially water closet bend stubs.',o:['True','False'],a:1,ex:['2 feet is too far — tubing should be placed closer to penetrations than 2 feet.','CORRECT (False) — Tubing should be placed a minimum of 6 INCHES (not 2 feet) from structural penetrations, block-outs, and piping penetrations. Two feet would waste significant floor area and create cold spots near walls and penetrations.'],h:'False'},
{n:79,cat:'Hydronics',p:1,t:'short',q:'When filling a radiant panel system, it is recommended that the HTF be introduced at the ________ point of the system and fill the system slowly.',o:[],a:-1,ex:['The correct answer is: low'],h:'low'},
{n:80,cat:'Hydronics',p:1,t:'short',q:'_______________ are thin pieces of metal (usually aluminum) with grooves for PEX tubing to be installed, to aid in heat dispersion.',o:[],a:-1,ex:['The correct answer is: heat transfer plates'],h:'heat transfer plates'},
{n:81,cat:'Hydronics',p:1,t:'mc',q:'The aluminum layer in ___ limits oxygen diffusion through the walls of the tubing.',o:['PP','EVOH','PEX-AL-PEX','PEX'],a:2,ex:['PP (polypropylene) doesn\'t have an aluminum layer for oxygen barrier.','EVOH is an oxygen barrier coating, not an aluminum layer.','CORRECT — PEX-AL-PEX has an aluminum layer sandwiched between inner and outer PEX layers. This aluminum barrier virtually eliminates oxygen diffusion through the tubing walls, preventing corrosion in ferrous system components.','Standard PEX doesn\'t have an aluminum layer (though some have EVOH oxygen barrier coatings).'],h:'PEX-AL-PEX'},
{n:82,cat:'Hydronics',p:1,t:'mc',q:'The most commonly used panel tubing arrangement is the ___ coil method.',o:['cross-linked','stacked','spiral','serpentine'],a:3,ex:['Cross-linked describes the PEX material, not a coil layout pattern.','Stacked isn\'t a standard radiant tubing layout term.','Spiral (or counterflow spiral) is used but less common than serpentine.','CORRECT — The SERPENTINE (back-and-forth) coil method is most commonly used for radiant panel tubing. It\'s easy to install, provides reasonably uniform heat distribution, and works well in rectangular spaces.'],h:'serpentine'},
{n:83,cat:'Hydronics',p:1,t:'tf',q:'Contaminants decrease the efficiency of heating systems and cause damage to the components.',o:['True','False'],a:0,ex:['CORRECT — Contaminants (dirt, scale, flux residue, biological growth) reduce heat transfer efficiency by insulating surfaces, restrict flow through components, and damage seals, valves, and pump bearings. System cleanliness is essential.','Contaminants absolutely cause efficiency loss and component damage.'],h:'True'},
{n:84,cat:'Hydronics',p:1,t:'mc',q:'A water loop system circulates water from the chiller condenser to the cooling tower and back to the chiller condenser and is typically a(n) ___ system.',o:['gravity','open','closed','combination'],a:1,ex:['A gravity system relies on temperature-induced density differences, not a chiller/tower loop.','CORRECT — An OPEN water loop system circulates water from the chiller condenser through piping to the cooling tower, which is open to the atmosphere. The water is exposed to air at the tower, making it an \'open\' system. Requires water treatment for biological/mineral control.','A closed system doesn\'t expose the HTF to the atmosphere — a cooling tower is inherently open.','The question describes a straightforward open loop, not a combination system.'],h:'open'},
{n:85,cat:'Hydronics',p:1,t:'tf',q:'From the total volume needed, the amount of glycol and water is calculated from the concentration percentage.',o:['True','False'],a:0,ex:['CORRECT — To determine the volume of glycol and water needed, you calculate total system volume first, then apply the required concentration percentage. For example, 30% glycol in a 100-gallon system = 30 gallons glycol + 70 gallons water.','This is the standard method for calculating glycol/water quantities.'],h:'True'},
{n:86,cat:'Hydronics',p:1,t:'mc',q:'Glycol concentrations up to about ___% can be checked with a refractometer or glycol test kit.',o:['25','55','80','95'],a:1,ex:['25% is too low — refractometers can measure higher concentrations.','CORRECT — Refractometers and glycol test kits can accurately measure glycol concentrations up to about 55%. Above this concentration, more precise laboratory methods may be needed for accurate measurement.','80% exceeds the practical range of field refractometers.','95% far exceeds the measurable range of standard field instruments.'],h:'55'},
{n:87,cat:'Hydronics',p:1,t:'tf',q:'In a hydronic system, HTF flow problems include air in the system that causes air lock, cavitation, HTF deterioration, and inefficient heat transfer.',o:['True','False'],a:0,ex:['CORRECT — Air in hydronic systems causes air lock (blocking flow), cavitation (pump damage), noise, corrosion (oxygen), and reduced heat transfer. All are legitimate flow problems caused by air in the system.','This accurately lists the problems caused by air in hydronic systems.'],h:'True'},
{n:88,cat:'Hydronics',p:1,t:'mc',q:'Of the two types of glycols used with hydronic systems, ___ glycol has better heat transfer characteristics, but it is more hazardous to handle during preparation.',o:['Benzene','Ethylene','Xylene','Propylene'],a:1,ex:['Benzene is a toxic solvent — never used as HTF in hydronic systems.','CORRECT — ETHYLENE glycol has better heat transfer characteristics than propylene glycol. It has lower viscosity and higher thermal conductivity. However, ethylene glycol is TOXIC, so propylene glycol is used where potable water contamination is possible.','Xylene is a solvent, not a glycol used in hydronic systems.','Propylene glycol has inferior heat transfer compared to ethylene glycol, but is non-toxic and preferred where safety is a concern.'],h:'Ethylene'},
{n:89,cat:'Hydronics',p:1,t:'mc',q:'When preparing to start a hydronic system for the first time, review the job specifications to determine the testing, ___, and adjusting work required and the requirements for reporting the results.',o:['balancing','inspecting','pressurizing','charging'],a:0,ex:['CORRECT — Before first startup, reviewing job specifications determines BALANCING requirements — the design flow rates, temperatures, and pressure drops that each circuit should achieve. Balancing ensures the system performs as designed.','Inspection is visual — doesn\'t require reviewing specifications for performance targets.','Pressurizing is a startup step but isn\'t determined by reviewing design specifications.','Charging (filling) is a physical process that doesn\'t require specification review for design parameters.'],h:'balancing'},
{n:90,cat:'Hydronics',p:1,t:'mc',q:'___ is a formal assessment of the functionality and efficiency of a system.',o:['Balancing','Inspecting','Commissioning','Measuring'],a:2,ex:['Balancing adjusts flow rates but isn\'t a comprehensive system assessment.','Inspecting is visual examination — not a formal functional assessment.','CORRECT — COMMISSIONING is the formal, systematic process of assessing functionality and efficiency. It verifies that all systems perform according to design intent through testing, adjusting, and documenting system performance.','Measuring is one activity within commissioning, not the overall process.'],h:'Commissioning'},
{n:91,cat:'Hydronics',p:1,t:'mc',q:'___ may be caused by excessive velocity present in a piping system.',o:['Erosion','Fatigue stresses','Pitting','Scale'],a:0,ex:['CORRECT — EROSION is caused by excessive fluid velocity wearing away pipe material. High-velocity flow carries particles that physically abrade pipe walls and fittings, especially at bends and restrictions. This is why maximum velocity limits (typically 4-8 fps) are specified.','Fatigue stresses are caused by cyclic pressure/temperature changes, not velocity.','Pitting is localized CORROSION caused by chemical/electrochemical attack, not velocity.','Scale is mineral deposit buildup from hard water — caused by water chemistry, not velocity.'],h:'Pitting'},
{n:92,cat:'Hydronics',p:1,t:'tf',q:'A solenoid is an electrical switch that is actuated by a separate electrical circuit.',o:['True','False'],a:1,ex:['A solenoid is an electromagnetically operated valve/actuator — it IS actuated by a separate electrical circuit, but calling it an \'electrical switch\' is inaccurate. A relay is an electrical switch actuated by a separate circuit.','CORRECT (False) — A SOLENOID is an electromagnetically operated VALVE or actuator, not a switch. A relay is the device that acts as an electrical switch actuated by a separate circuit. Solenoids convert electrical energy into mechanical motion to open/close valves.'],h:'False'},
{n:93,cat:'Hydronics',p:1,t:'short',q:'A(n) ____________________ is a device that measures the value of a controlled variable, such as temperature, pressure, or humidity, and transmits a signal that conveys this information to a controller.',o:[],a:-1,ex:['The correct answer is: sensor'],h:'sensor'},
{n:94,cat:'Hydronics',p:1,t:'short',q:'A(n) ____________________ is the unoccupied heating or cooling setpoint.',o:[],a:-1,ex:['The correct answer is: setback'],h:'setback'},
{n:95,cat:'Hydronics',p:1,t:'tf',q:'Good HTF flow is indicated by a relatively small differential pressure.',o:['True','False'],a:1,ex:['A small differential pressure across a device means low resistance/restriction — but this indicates GOOD flow is occurring through it.','CORRECT (False) — Good HTF flow is indicated by a relatively LARGE differential pressure across a coil or device, meaning the fluid is actively flowing through and encountering normal resistance. A SMALL ΔP across a coil could indicate flow is bypassing it or the coil is partially blocked.'],h:'False'},
{n:96,cat:'Hydronics',p:1,t:'tf',q:'The purpose of a control system is to achieve and maintain certain conditions, which are quantified as setpoints.',o:['True','False'],a:0,ex:['CORRECT — The fundamental purpose of ANY control system is to maintain desired conditions (temperature, pressure, humidity) as quantified by setpoints. The controller compares measured values to setpoints and adjusts outputs accordingly.','This is the basic definition of control system purpose.'],h:'True'},
{n:97,cat:'Hydronics',p:1,t:'mc',q:'___ sensors are the most common inputs used in hydronic control systems.',o:['Pressure','Temperature','Flow','Differential'],a:1,ex:['Pressure sensors are used but are less common than temperature sensors in hydronic controls.','CORRECT — TEMPERATURE sensors are the most common inputs in hydronic control systems. Nearly every control function involves measuring temperature — outdoor temp, supply temp, return temp, room temp, DHW temp. Temperature is the primary controlled variable.','Flow sensors are used for some applications but are far less prevalent than temperature sensors.','Differential sensors (pressure or temperature) are specialized inputs, not the most common.'],h:'Temperature'},
{n:98,cat:'Hydronics',p:1,t:'mc',q:'For typical residential or light commercial applications, a temperature difference of about ___ may be used for both heating and cooling applications.',o:['5°F to 10°F','10°F to 20°F','20°F to 25°F','25°F to 35°F'],a:1,ex:['5-10°F is too narrow for typical residential/light commercial applications.','CORRECT — A ΔT of 10°F to 20°F is the typical design range for residential and light commercial hydronic systems. This provides a good balance between flow rate, pipe sizing, and heat delivery. (20°F ΔT is the most common residential design standard.)','20-25°F is higher than typical residential designs, though 20°F is at the upper boundary.','25-35°F is too high for standard residential applications — would require higher supply temperatures.'],h:'10°F to 20°F'},
{n:99,cat:'Hydronics',p:1,t:'short',q:'A parallel pumping installation commonly used is system ____________________, in which two pumps are used sharing common suction piping.',o:[],a:-1,ex:['The correct answer is: redundancy'],h:'redundancy'},
{n:100,cat:'Hydronics',p:1,t:'tf',q:'In one-pipe series systems, the pipe size remains the same throughout the system because the flow rate remains the same.',o:['True','False'],a:0,ex:['CORRECT (True) — In a one-pipe SERIES system, ALL water flows through EVERY terminal unit in sequence. The flow rate is constant throughout because there are no branches or bypasses. Therefore, the pipe size remains the same (it\'s one continuous loop).','The flow rate IS constant in a series loop — every drop of water passes through every unit.'],h:'False'},
{n:101,cat:'Hydronics',p:1,t:'tf',q:'In two-pipe reverse-return systems, the supply pipe gets progressively larger as it goes out from the boiler or chiller.',o:['True','False'],a:1,ex:['In two-pipe reverse-return, the supply pipe actually gets progressively SMALLER as it moves away from the boiler (as branch circuits tap off flow), and the return pipe gets progressively larger.','CORRECT (False) — In a two-pipe reverse-return system, the SUPPLY pipe gets smaller (not larger) going away from the boiler because flow is being diverted to each branch. The RETURN pipe starts small and gets larger as it collects return flow from successive branches.'],h:'False'},
{n:102,cat:'Hydronics',p:1,t:'short',q:'The equivalent length of an entire piping system can be found by converting all fittings to ____________________ equivalents.',o:[],a:-1,ex:['The correct answer is: elbow'],h:'elbow'},
{n:103,cat:'Hydronics',p:1,t:'tf',q:'The equivalent length of pipe is based on the pipe size and velocity of the HTF.',o:['True','False'],a:0,ex:['CORRECT — Equivalent length of fittings IS based on both pipe size and fluid velocity. Larger pipes and higher velocities result in greater equivalent lengths for the same fitting type. This is why equivalent length tables are organized by pipe size.','Pipe size and velocity are both factors in determining equivalent lengths.'],h:'True'},
{n:104,cat:'Hydronics',p:1,t:'tf',q:'The rate of water flow through a pipe or an orifice is a function of the pressure exerted on the water and the size and material of the pipe.',o:['True','False'],a:0,ex:['CORRECT — Flow rate through a pipe or orifice IS a function of the pressure applied. Higher pressure = higher flow rate through a given restriction. This is the fundamental relationship described by flow equations and used in sizing calculations.','This is a basic fluid mechanics principle — pressure drives flow.'],h:'True'},
{n:105,cat:'Hydronics',p:1,t:'short',q:'The required size of a pump for each piping circuit or system is found by using the total ____________________ and the total head of the pump.',o:[],a:-1,ex:['The correct answer is: pressure drop'],h:'pressure drop'},
{n:106,cat:'Hydronics',p:1,t:'mc',q:'The water flow velocity should normally be between 2.5 fps and ___ fps.',o:['4.8','6','8','9.3'],a:0,ex:['CORRECT — The maximum recommended velocity in hydronic piping is typically 4.8 fps (some references use 4 fps for small residential systems). Staying between 2.5 and 4.8 fps provides adequate flow while avoiding noise and erosion problems.','6 fps exceeds recommended velocity — would cause noise and potential erosion.','8 fps is far too high — would cause serious erosion, noise, and excessive pressure drop.','9.3 fps is dangerously high for hydronic piping — would cause severe erosion and noise.'],h:'8'},
{n:107,cat:'Hydronics',p:1,t:'tf',q:'Total head is the effect of friction in a pipe.',o:['True','False'],a:1,ex:['Total head is the TOTAL pressure a pump must provide to overcome ALL resistances in the system — not just pipe friction. It includes fitting losses, valve losses, equipment pressure drops, etc.','CORRECT (False) — Total head is NOT just pipe friction. Total head includes friction losses from pipe, fittings, valves, AND equipment (boilers, heat exchangers, etc.). Pipe friction is only ONE component of total head.'],h:'False'},
{n:108,cat:'Hydronics',p:1,t:'mc',q:'When one pump is used with multiple piping circuits, the piping circuit with the ___ is used to size the pump.',o:['highest temperature difference','least total pressure drop','greatest total pressure drop','lowest temperature difference'],a:2,ex:['Temperature difference determines flow rate needed, not how to size the pump for a multi-circuit system.','Using the least pressure drop would undersized the pump for other circuits.','CORRECT — The circuit with the GREATEST total pressure drop is the critical circuit that determines pump sizing. If the pump can handle the worst-case circuit, it can handle all others (which have less resistance). Excess pressure on shorter circuits is addressed with balancing valves.','Using the lowest temperature difference is a heat load calculation, not a pump sizing method.'],h:'greatest total pressure drop'},
{n:109,cat:'Hydronics',p:1,t:'mc',q:'___ head is a function of the weight of HTF and the vertical height of the HTF in the system above a pump.',o:['Total','Static','Friction','Pressure'],a:1,ex:['Total head is pump-generated head including friction components — not strictly about weight and height.','CORRECT — STATIC head is the pressure created by the weight of the fluid column and its vertical height above a reference point. It\'s purely a function of fluid density and elevation — not affected by flow rate or pipe friction.','Friction head is caused by fluid flow resistance, not weight and height.','Pressure head is a general term — not specifically defined by weight and vertical height.'],h:'Static'},
{n:110,d:'reverse',cat:'Hydronics',d:'reverse',p:1,t:'mc',q:'What type of hydronic heat piping system does the diagram show?',o:['Two-pipe reverse return','Single main','Series Loop','Two-pipe direct return'],a:0,ex:['CORRECT — A two-pipe REVERSE RETURN system has supply and return pipes that create equal total pipe lengths for each circuit — the first unit off the supply is the last on the return. This self-balances the system.','Single main (one-pipe) has only one main pipe.','Series loop connects all units in a single continuous loop with no separate return.','Direct return has unequal pipe lengths — the first unit on supply is also the first on return.'],h:'Two-pipe reverse return'},
{n:111,d:'direct',cat:'Hydronics',d:'direct',p:1,t:'mc',q:'What type of hydronic heating system does this diagram show?',o:['Two-pipe direct return','Two-pipe reverse return','Series Loop','Single main'],a:0,ex:['CORRECT — A two-pipe DIRECT RETURN has the supply and return pipes running parallel with the shortest return from the first terminal unit. Unlike reverse-return, pipe lengths are unequal, requiring more careful balancing.','Reverse return creates equal pipe lengths — different from what\'s shown.','Series loop has no separate return pipe.','Single main uses one pipe for both supply and return.'],h:'Two-pipe direct return'},
{n:112,d:'series',cat:'Hydronics',d:'series',p:1,t:'mc',q:'What type of hydronic heating system does this diagram show?',o:['Series Loop','Two-pipe reverse return','Single main','Two-pipe direct return'],a:0,ex:['CORRECT — A SERIES LOOP has all terminal units connected in series on one continuous pipe. All water passes through every unit. Simple and economical but offers no individual room control, and water temperature drops progressively.','Reverse return has separate supply and return pipes.','Single main has tees diverting flow to individual units.','Direct return has separate supply and return but unequal lengths.'],h:'Series Loop'},
{n:113,cat:'Hydronics',p:2,t:'mc',q:'Determine the flow rate in gpm required to heat a building with 650,000 Btuh heat loss when using the standard heating temperature drop.',o:['65','6.5','650','13','130','1.35'],a:0,ex:['CORRECT — Using Q = (BTU/h) ÷ (500 × ΔT): 650,000 ÷ (500 × 20) = 650,000 ÷ 10,000 = 65 GPM. The \'500\' factor comes from: 8.33 lb/gal × 60 min/hr × 1.0 specific heat.','Decimal point error — 6.5 is ten times too low.','650 is ten times too high.','13 uses a ΔT of 100°F, which is incorrect.','130 uses an incorrect ΔT calculation.','1.35 is incorrect by a large factor.'],h:'65'},
{n:114,cat:'Hydronics',p:2,t:'mc',q:'A mixing valve',o:['takes HTF flow into the valve and splits into 2 different directions','takes 2 different HTF temperatures and combines them to supply an intermediate temperature HTF','has two outlet ports and one inlet port','has two inlet ports and two outlet ports'],a:1,ex:['A diverting valve splits flow — one inlet, two outlets. That\'s the opposite of mixing.','CORRECT — A MIXING valve takes two inlet flows (typically hot supply and cooler return) and combines them to produce one outlet at an intermediate temperature. Two inlets, one outlet. Used for temperature control and reset.','Two outlets and one inlet describes a DIVERTING valve, not a mixing valve.','Two inlets and two outlets would be a four-way valve, not a standard three-way mixing valve.'],h:'takes 2 different HTF temperatures and combines them to supply an intermediate temperature HTF'},
{n:115,cat:'Hydronics',p:2,t:'mc',q:'The pump in the secondary loop of a primary/secondary system should always _____________________ in order for it to work properly.',o:['pump out of the primary loop into the secondary loop','pump into the primary loop, out of the secondary loop','pump away from the pressure drop','doesn\'t matter, there won\'t be an issue either way'],a:0,ex:['CORRECT — The secondary pump should pump OUT OF the primary loop into the secondary loop. This means pumping away from the closely-spaced tees. This ensures proper flow direction and prevents interference between primary and secondary circuits.','Pumping INTO the primary would create flow interference and improper pressure relationships between the circuits.','Pumping away from pressure drop is vague — the correct principle is pumping away from the closely-spaced tees (point of no pressure change).','Direction DOES matter — improper pump orientation causes flow problems and poor system performance.'],h:'pump into the primary loop, out of the secondary loop'},
{n:116,cat:'Hydronics',p:2,t:'mc',q:'If a hydronic system uses water as the HTF, it requires the use of a PRV to control the static pressure. About what pressure would that PRV be set for if the building has a height of 40 feet from the top of the system to the PRV?',o:['22 psig','17.3 psig','92.4 psig','97 psig'],a:0,ex:['CORRECT — For a 3-story building (approximately 30 feet), static pressure at the fill point = height × 0.433 psi/ft + safety margin. 30 ft × 0.433 = 13 psi, plus approximately 4 psi safety margin for expansion tank pre-charge = approximately 17-18 psi minimum. A 22 psig PRV setting provides adequate static pressure plus margin for the highest point. (Exact calculation depends on building specifics.)','17.3 psig may not provide adequate margin above the minimum static requirement.','92.4 psig is far too high for a typical hydronic heating system.','97 psig is dangerously high for standard hydronic equipment rated for low-pressure operation.'],h:'22 psig'},
{n:117,cat:'Hydronics',p:10,t:'essay',q:'Complete a drawing of a 3-way valve installation. The system has a heat generator that uses a cooling tower to cool the water back down. The valve is a 3-way diverting valve and the failsafe mode is to bypass the cooling tower while maintaining flow through the heat generator at all times. When completed, hand in the diagram to the instructor. Use the following equipment; pump 3-way diverting valve all other valves and equipment needed for proper operation (shut-off valves, balance, bleed, drain, unions or flanges, etc.) use a straight edge and proper symbols label the valves ports and show arrows for the direction of flow',o:[],a:-1,ex:[]},
{n:118,cat:'Hydronics',p:4,t:'fill',q:'Using the Taco 0011 pump curve in the handouts, answer the following questions. System static is 12 psig with the compression tank on the suction side of the pump. With the pump running, the suction gauge reads psig. The current discharge gauge reading is 15.7 psig. The current flow rate is gpm. If the building has a heat loss of 180,000 Btuh, the required flow rate using the standard ΔT (heating) should be gpm. If the triple duty valve is adjusted to achieve the flow rate required for the building, the discharge gauge should read psig. Answers should be numerical only, and round to the nearest .5 (ex; 1 or 1.5 or 2)',o:[],a:-1,ex:['The correct answer is: 12, 24, 18, 18.5'],h:'12, 24, 18, 18.5'},
{n:119,cat:'Hydronics',p:10,t:'essay',q:'Using the design sheet for the System Syzer problem in the packet, answer all of the questions and hand in to the instructor when completed.',o:[],a:-1,ex:[]},
{n:120,cat:'Steam',p:2,t:'mc',q:'A down-fed system is __________.',o:['When the boiler is at the lowest level of the building','When the terminal unit is located above the steam main','When the terminal unit is located below the steam main','When the boiler is at the highest level of the building'],a:2,ex:['Describes an up-fed system where steam rises from the boiler in the basement.','Describes a standard up-fed branch connection, not the overall system type.','CORRECT — In a down-fed system, the steam main runs at a high elevation and feeds down to terminal units below it. Gravity assists condensate drainage.','The defining characteristic is the relationship between the steam main and terminal units, not the boiler\'s position.']},
{n:121,cat:'Steam',p:2,t:'mc',q:'A drip is a __________.',o:['Vertical piece of pipe off the bottom of a steam pipe or terminal unit','Horizontal connection from a terminal unit to a riser','Vertical connection to a radiator valve or trap from the steam or condensate return','Vertical pipe below the trap or valve connection','Horizontal pipe connection from a main to a riser or terminal unit'],a:0,ex:['CORRECT — A drip (drip leg/drip pocket) extends downward from the bottom of a steam main to collect condensate for removal by a steam trap, preventing water hammer.','This describes a runout or branch line.','This describes a riser or drop connection, not a drip.','The drip is the pocket that collects condensate before the trap, not pipe after it.','This describes a branch takeoff.']},
{n:122,cat:'Steam',p:2,t:'mc',q:'A vacuum can raise water or hold water to an elevation of ___________.',o:['1 foot per 1"Hg','2.31 feet per 1"Hg','.433 feet per 1"Hg','None of the above are correct'],a:0,ex:['CORRECT — 1"Hg of vacuum supports approximately 1.13 feet of water. In practice, this is rounded to ~1 foot per 1"Hg. Key value for vacuum return systems.','2.31 feet per 1 PSI is the conversion for pressure to water column height. This confuses psi with inches of mercury.','0.433 psi per foot of water is the inverse conversion — pressure created by a 1-foot water column. Related but different.','Answer A is correct.']},
{n:123,cat:'Steam',p:2,t:'mc',q:'A wet return is a __________.',o:['Return line for condensate located below the boilers water level','Return line for condensate located above the boilers water level','Horizontal piping arrangement from the boiler to the steam main','Vertical connection carrying condensate from the top floors to the basement'],a:0,ex:['CORRECT — A wet return is always filled with water because it sits below the boiler\'s waterline. The water seal prevents steam from entering the return piping.','This describes a dry return, which is above the waterline.','This describes the steam header or supply piping, not a return.','This would be a condensate riser, not specifically a wet return.']},
{n:124,cat:'Steam',p:2,t:'mc',q:'According to the Wisconsin State Code, another term for a low pressure boiler is a _______.',o:['Power boiler','Heating boiler','Neither is correct'],a:1,ex:['A power boiler is HIGH-pressure (above 15 psig). This is the opposite.','CORRECT — Under Wisconsin State Code and ASME, a low-pressure steam boiler (≤15 psig) is classified as a \'heating boiler,\' typically used for space heating.','Answer B is correct.']},
{n:125,cat:'Steam',p:2,t:'mc',q:'As water molecules change to steam, they __________.',o:['Contract approximately 1600 times','Expand approximately 1600 times','Remain the same','Stop moving'],a:1,ex:['Opposite of what happens — molecules spread apart during vaporization.','CORRECT — Water undergoes ~1,600× volumetric expansion when changing to steam at atmospheric pressure. This massive expansion gives steam its power for heating and mechanical work.','A liquid-to-gas phase change involves dramatic volume increase.','Steam molecules move much faster and more energetically than liquid water.']},
{n:126,cat:'Steam',p:2,t:'mc',q:'Heat that can be indicated with a thermometer is called ________.',o:['sensible heat','specific heat','latent heat','none of the above are correct'],a:0,ex:['CORRECT — Sensible heat causes a temperature change you can \'sense\' or measure with a thermometer. Heating water from 50°F to 200°F = sensible heat.','Specific heat is a material property (BTU to raise 1 lb by 1°F), not a type of heat.','Latent heat is \'hidden\' — it causes phase change (liquid→steam) WITHOUT temperature change. A thermometer can\'t detect it.','Answer A is correct.']},
{n:127,cat:'Steam',p:2,t:'mc',q:'The generation and release of steam in a boiler creates a very _________ boiler water line.',o:['low','high','steady','turbulent'],a:3,ex:['Water line fluctuates but isn\'t characteristically low.','Steam generation doesn\'t inherently push water level high.','Opposite of what happens during active steam generation.','CORRECT — Boiling creates vigorous turbulence at the water surface. Steam bubbles constantly form, rise, and burst, causing the water level to fluctuate erratically. This is why gauge glasses show a \'dancing\' water line.']},
{n:128,cat:'Steam',p:2,t:'mc',q:'Steam __________ its energy as it changes to condensate.',o:['absorbs','collects','releases','maintains'],a:2,ex:['Steam absorbed energy when formed. When it condenses, it gives energy back.','Not the correct thermodynamic term.','CORRECT — Condensing steam releases its latent heat of vaporization (~970 BTU/lb at atmospheric pressure). This released energy heats the space or process. This is the fundamental principle of steam heating.','Energy is transferred during phase change, not maintained.']},
{n:129,cat:'Steam',p:2,t:'mc',q:'When steam is super-heating;',o:['the pressure is increased with no change in temperature','the temperature is increased with no change in pressure','the temperature and pressure are both increased','the temperature and pressure are both decreased'],a:1,ex:['Describes compression, not superheating.','CORRECT — Superheating adds heat to fully vaporized steam at constant pressure, raising its temperature above the saturation point. Superheated steam is \'dry\' with no moisture.','Superheating specifically adds heat at constant pressure.','Describes expansion or cooling, not superheating.']},
{n:130,cat:'Steam',p:2,t:'mc',q:'One pound of steam when condensing at 0 psig will give up;',o:['1 btu','144 btu\'s','180 btu\'s','970.4 btu\'s'],a:3,ex:['1 BTU raises 1 lb of water by 1°F — not the latent heat of steam.','144 BTU/lb is the latent heat of fusion for ICE, not steam.','180 BTU is the sensible heat to raise 1 lb water from 32°F to 212°F.','CORRECT — The latent heat of vaporization at atmospheric pressure (0 psig / 212°F) is ~970.4 BTU/lb. This is the energy released when 1 lb of steam condenses. Critical value for steam system design.']},
{n:131,cat:'Steam',p:2,t:'mc',q:'High pressure steam is considered to be;',o:['anything above 0 psig','higher than 10 psig','higher than 15 psig','none of the above are correct'],a:2,ex:['Any positive pressure doesn\'t qualify — low pressure extends up to 15 psig.','10 psig is still within the low-pressure range.','CORRECT — Per ASME code, steam above 15 psig = high-pressure (power) boiler. At or below 15 psig = low-pressure (heating) boiler. This threshold affects licensing, inspections, and safety requirements.','Answer C is correct.']},
{n:132,cat:'Steam',p:2,t:'mc',q:'The device that controls the pressure in a low pressure steam boiler is called __________.',o:['a pressuretrol','an aquastat','a thermostat','a thermocouple'],a:0,ex:['CORRECT — A pressuretrol is a pressure-activated switch that controls the burner based on steam pressure — turns burner off at cut-out, on at cut-in. Primary operating control for steam boilers.','An aquastat controls temperature in hot water (hydronic) boilers, not pressure in steam boilers.','A thermostat measures room temperature and signals heat demand. Doesn\'t directly control boiler pressure.','A thermocouple senses temperature for flame safety systems. Doesn\'t control pressure.']},
{n:133,cat:'Steam',p:2,t:'mc',q:'The arrangement of the return piping on a steam boiler that would reduce the likelihood of a low water condition in the boiler is called a/an __________.',o:['equalizer','reverse return','Hartford loop','wet return'],a:2,ex:['The equalizer connects steam space to the water column, but isn\'t the protective arrangement described.','Reverse return is a piping layout for balancing flow, not protecting against low water.','CORRECT — The Hartford loop connects the condensate return to the equalizer line 2-4 inches below NOWL, preventing water loss if the return piping leaks below the waterline.','A wet return is a type of piping, not a protective arrangement.']},
{n:134,cat:'Steam',p:2,t:'mc',q:'The rapid fluctuation of the water level in a boiler which is created by impurities on the surface of the water is called _________.',o:['priming','foaming','spotting','trapping'],a:1,ex:['Priming is when slugs of water carry over with steam due to high water level or sudden load changes — a different problem.','CORRECT — Foaming occurs when impurities (oils, dissolved solids, alkalinity) create foam and bubbles on the water surface, causing wild water level fluctuations. Makes it difficult to determine true water level — a serious safety concern.','Not a standard steam boiler term for this condition.','Trapping refers to condensate removal via steam traps, not a water condition.']},
{n:135,cat:'Steam',p:2,t:'mc',q:'The _______________ allows condensate to return immediately to the boiler and keeps the water from being pushed back through the return piping as the steam pressure increases.',o:['short nipple','equalizer line','system take-off riser','use of swing joints'],a:1,ex:['A short nipple is a short pipe length, not a functional component for this purpose.','CORRECT — The equalizer line connects the steam space to the return header at approximately the waterline, equalizing pressure so condensate flows freely back into the boiler without being held back by rising steam pressure.','A steam supply connection, not related to condensate return.','Swing joints accommodate thermal expansion, not condensate flow.']},
{n:136,cat:'Steam',p:2,t:'mc',q:'The piping directly around the boiler is known as near boiler piping and should __________ be replaced when installing a replacement steam boiler.',o:['never','seldom','always','frequently'],a:2,ex:['Reusing old piping can cause problems from scale, corrosion, and mismatched connections.','Understates the importance of replacing this critical piping.','CORRECT — Near-boiler piping should always be replaced with a new boiler. Old piping contains scale, rust, and debris that contaminates the new boiler. Sizing must match the new boiler\'s requirements.','\'Always\' is the correct standard, not just \'frequently.\'']},
{n:137,cat:'Steam',p:2,t:'mc',q:'All __________ are required by code to have a low-water cutoff.',o:['hot water boilers','steam boilers','gas-fired boilers','boilers'],a:1,ex:['Some hot water boilers have LWCOs, but the universal code requirement is specifically for steam boilers.','CORRECT — ASME code requires all steam boilers to have a LWCO because steam boilers have constantly changing water levels as water evaporates, making low-water conditions a real danger.','The requirement is based on boiler type (steam), not fuel source.','The code requirement is specifically for steam boilers, not all boilers universally.']},
{n:138,cat:'Steam',p:2,t:'mc',q:'The purpose of the Hartford loop is to;',o:['prevent the boiler from running out of water','prevent an immediate loss of water due to a vacuum or a leak on the condensate return line','prevent a too high of a water level in the boiler','prevent the loss of steam through the condensate return line'],a:1,ex:['The LWCO prevents running out of water. The Hartford loop addresses a more specific failure.','CORRECT — If return piping leaks below the waterline, without a Hartford loop, boiler pressure could push all water out through the leak. The loop\'s connection point limits how much water can be lost.','The Hartford loop doesn\'t control high water levels.','While it helps separate steam and return, its primary purpose is water level protection.']},
{n:139,cat:'Steam',p:2,t:'mc',q:'The location of the Hartford loop is;',o:['2" to 4" below the NOWL on the equalizer line','2" to 4" above the NOWL on the equalizer line','24" below the NOWL on the equalizer line','28" above the NOWL on the equalizer line'],a:0,ex:['CORRECT — The Hartford loop connects 2-4 inches below Normal Operating Water Level on the equalizer line, ensuring minimal water loss through return line failures while allowing normal condensate return.','Above the waterline wouldn\'t provide the protective water seal needed.','Far too low — would allow too much water to drain before protection engaged.','Above the waterline, no protection provided.']},
{n:140,cat:'Steam',p:2,t:'mc',q:'Water hammer is possible when;',o:['steam and condensate come in contact with each other','the steam becomes super-heated','the steam becomes sub-cooled','all of the above are correct'],a:0,ex:['CORRECT — Water hammer occurs when steam contacts cooler condensate. The steam rapidly condenses, creating sudden vacuum/pressure waves, or propels condensate slugs at high velocity into fittings.','Superheated steam is drier and LESS likely to cause water hammer.','Not the standard term. The issue is contact between two phases.','Only A is correct.']},
{n:141,cat:'Steam',p:2,t:'mc',q:'Thermal shock happens when;',o:['steam bubbles collapse and liquid rushed in to fill that void','steam and condensate travel in the same pipe at different speeds causing waves to form, when then slam into fittings and valves','a valve closes quickly causing the fluid to rebound into the piping system','none of the above are correct'],a:0,ex:['CORRECT — Thermal shock occurs when steam bubbles surrounded by cooler condensate collapse suddenly, creating localized vacuum. Surrounding liquid rushes in violently. Common when cold water enters a steam-filled space.','This describes DIFFERENTIAL shock, not thermal shock.','This describes HYDRAULIC shock (conventional water hammer from rapid valve closure).','Answer A is correct.']},
{n:142,cat:'Steam',p:2,t:'mc',q:'Differential shock happens when;',o:['steam bubbles collapse and liquid rushes in to fill that void','steam and condensate travel in the same pipe at different speeds causing waves to form, when then slam into valves and fittings','a valve closes too quickly causing the fluid to rebound into the piping system','none of the above are correct'],a:1,ex:['This describes THERMAL shock.','CORRECT — Steam travels much faster than condensate in the same pipe. This speed difference creates waves that get picked up by fast-moving steam and hurled into fittings. Proper pipe pitch and drip legs prevent this.','This describes HYDRAULIC shock.','Answer B is correct.']},
{n:143,cat:'Steam',p:2,t:'mc',q:'What could happen if the condensate is not removed from a heat exchanger?',o:['freezing','water hammer','loss of heat transfer','corrosion','all of the above are correct'],a:4,ex:['Partially correct — standing condensate could freeze in cold weather.','Partially correct — steam entering a flooded heat exchanger causes violent water hammer.','Partially correct — condensate occupies space where steam should be, reducing heat transfer.','Partially correct — standing condensate becomes acidic (carbonic acid) and corrodes metal.','CORRECT — All four consequences are real risks. This is why proper trapping is critical.']},
{n:144,cat:'Steam',p:2,t:'mc',q:'The way to fix hydraulic shock is to install;',o:['sparge fittings or perforated tempering tubes','properly pitched pipe, enough drips and back venting','slower opening valves and lift checks (silent checks)','a smaller pop safety'],a:2,ex:['Sparge fittings fix THERMAL shock by gently introducing steam into cold water.','This fixes DIFFERENTIAL shock by preventing condensate buildup.','CORRECT — Hydraulic shock is caused by rapid valve closure. Slower-opening/closing valves prevent sudden flow stoppage. Lift checks (silent checks) close gently without slamming.','Pop safety valve size is unrelated to water hammer.']},
{n:145,cat:'Steam',p:2,t:'mc',q:'The way to fix differential shock is to install;',o:['slow opening valves and lift checks (silent checks)','properly pitched pipe, enough drips and back venting','sparge fittings or perforated tempering tubes','a larger pop safety'],a:1,ex:['This fixes HYDRAULIC shock, not differential shock.','CORRECT — Differential shock is caused by condensate accumulating in steam pipes. Fix: properly pitch piping so condensate drains to drip legs, and provide adequate back venting for continuous condensate removal.','This fixes THERMAL shock.','Safety valve sizing is unrelated.']},
{n:146,cat:'Steam',p:2,t:'mc',q:'A vacuum breaker is necessary on a system that has an automatic control valve because;',o:['steam collapses causing a vacuum','it allows the coil to drain on a down cycle','neither a nor b are correct','both a and b are correct'],a:3,ex:['True but incomplete on its own.','True but incomplete on its own.','Both statements are true.','CORRECT — When an automatic control valve closes, trapped steam condenses creating vacuum. This vacuum prevents drainage. A vacuum breaker admits air to break the vacuum, allowing free condensate drainage. Both functions are essential.']},
{n:147,cat:'Steam',p:2,t:'mc',q:'The vacuum breaker should be installed on the outlet of the coil because;',o:['the coil may have a large pressure drop which doesn\'t allow proper drainage','the automatic control valve may leak slightly causing the coil to remain in a vacuum even though some steam is entering the coil','both a and b are correct','neither a nor b are correct'],a:2,ex:['True but incomplete on its own.','True but incomplete on its own.','CORRECT — The outlet side is correct because: (1) large coils have significant pressure drop making the outlet more susceptible to vacuum; (2) a leaking valve can maintain vacuum while not building enough pressure to push condensate out.','Both A and B are correct.']},
{n:148,cat:'Steam',p:2,t:'mc',q:'Wire drawing, sometimes called cutting, is usually caused by;',o:['super-heated steam flashing off as it passes through a valve (pressure drop)','hot condensate flashing off as it passes through a valve (pressure drop)','steam super-heating as it passes through a valve (pressure drop)','condensate sub-cooling as it passes through a valve (pressure drop)'],a:1,ex:['Superheated steam doesn\'t \'flash\' — it\'s already fully vaporized.','CORRECT — Hot condensate through a partially open valve flashes to steam from the pressure drop. This high-velocity mixture erodes valve seat surfaces, cutting grooves like wire through metal.','A pressure drop causes cooling, not superheating.','Sub-cooled condensate wouldn\'t flash — it\'s below saturation temperature.']},
{n:149,cat:'Steam',p:2,t:'mc',q:'Air in a steam system is not wanted because it causes;',o:['loss of heat transfer','corrosion','a lack of steam to enter the pipe or heat exchanger because there isn\'t room','all of the above are correct'],a:3,ex:['True but incomplete — air insulates surfaces.','True but incomplete — oxygen causes oxidation/corrosion.','True but incomplete — air occupies space preventing steam from reaching surfaces.','CORRECT — Air causes all three: insulates surfaces, causes corrosion through oxygen, and physically blocks steam. This is why proper air venting is essential.']},
{n:150,cat:'Steam',p:2,t:'tf',q:'In order to clean an electric probe low-water cutoff, it must be removed from the boiler.',o:['True','False'],a:0,ex:['CORRECT — Electric probe LWCOs sense conductivity between probes. Scale deposits insulate the probes over time. They must be removed and physically cleaned to restore proper function.','The probes must be removed for proper cleaning of scale deposits.']},
{n:151,cat:'Steam',p:2,t:'tf',q:'In order to keep the float chamber of a low-water cutoff clean, it must be blown down on a regular basis.',o:['True','False'],a:0,ex:['CORRECT — Float-type LWCOs accumulate sediment and sludge. Regular blowdown (typically daily) flushes debris and verifies proper function.','Regular blowdown is essential for float chamber maintenance.']},
{n:152,cat:'Steam',p:2,t:'tf',q:'Excessive air in the system will not affect a standard (normal) inverted bucket trap.',o:['True','False'],a:1,ex:['Excessive air CAN affect an IB trap — the small vent hole can\'t handle large air volumes.','CORRECT — The IB trap has only a small air vent hole. Excessive air fills the bucket, keeping it buoyant (closed), causing the trap to become air-bound and unable to cycle.']},
{n:153,cat:'Steam',p:2,t:'tf',q:'An F & T trap modulates to the load, therefore it discharges constantly if there is a condensate load present.',o:['True','False'],a:0,ex:['CORRECT — The F&T float rises proportionally to incoming condensate, opening the valve to match flow. Under continuous load, it discharges continuously — unlike cycling traps (IB, disc).','The F&T does modulate and discharge continuously with load.']},
{n:154,cat:'Steam',p:2,t:'tf',q:'The F & T trap can be used on compressed air systems.',o:['True','False'],a:0,ex:['CORRECT — The float mechanism responds to liquid regardless of whether the gas is steam or compressed air. The thermostatic element vents gas while the float handles condensate.','F&T traps work on compressed air systems for condensate drainage.']},
{n:155,cat:'Steam',p:2,t:'tf',q:'When allowed to cool below steam temperature, carbon dioxide combines with condensate to form carbonic acid.',o:['True','False'],a:0,ex:['CORRECT — CO₂ dissolves in condensate below ~300°F, forming carbonic acid (H₂CO₃) — a major source of return line corrosion. CO₂ comes from bicarbonate breakdown in feedwater.','This is a well-established corrosion mechanism in steam systems.']},
{n:156,cat:'Steam',p:2,t:'tf',q:'The F & T trap vents air better than an inverted bucket trap.',o:['True','False'],a:0,ex:['CORRECT — The F&T has a dedicated thermostatic air vent that opens widely for air. The IB only has a tiny vent hole in the bucket — very limited air-handling capacity.','The F&T\'s thermostatic air vent is far superior to the IB\'s small vent hole.']},
{n:157,cat:'Steam',p:2,t:'tf',q:'The inverted bucket trap need not be primed on initial start-up or after draining or cleaning, it will work right away.',o:['True','False'],a:1,ex:['The IB trap requires a water seal (prime) to operate properly.','CORRECT — The IB trap needs water surrounding the bucket for buoyancy to work. Without priming, steam blows straight through. Must be primed on initial start-up or after draining.']},
{n:158,cat:'Steam',p:2,t:'tf',q:'Every 2 feet of lift in a siphon drainage system increases pressure differential by 1 psig.',o:['True','False'],a:0,ex:['CORRECT — A 2.31-foot water column = 1 psi. Practically, every 2 feet of lift ≈ 1 psi of required ΔP. Critical for sizing traps in lift applications.','The 2 feet per 1 psi rule is a standard approximation.']},
{n:159,cat:'Steam',p:2,t:'tf',q:'A thermostatic trap will operate under vacuum and positive pressures.',o:['True','False'],a:0,ex:['CORRECT — Thermostatic traps respond to temperature difference, not pressure. They function regardless of vacuum or positive pressure, making them versatile across pressure ranges.','Thermostatic traps work on temperature, independent of pressure.']},
{n:160,cat:'Steam',p:2,t:'tf',q:'The thin flexible metal parts of a thermostatic bellows stands up well to water hammer.',o:['True','False'],a:1,ex:['The delicate bellows is extremely vulnerable to water hammer forces.','CORRECT — The thin, corrugated metal bellows is easily crushed, ruptured, or deformed by water hammer forces. Thermostatic traps must be protected from water hammer through proper piping.']},
{n:161,cat:'Steam',p:2,t:'tf',q:'Float traps may be used to vent air or gas from water or other liquid lines.',o:['True','False'],a:0,ex:['CORRECT — F&T traps with thermostatic air vents can vent air/gases from any pressurized liquid system. The float handles liquid, the thermostatic element vents gases.','Float traps can serve this function beyond just steam systems.']},
{n:162,cat:'Steam',p:2,t:'tf',q:'A thermostatic steam trap discharges condensate as soon as it enters the trap.',o:['True','False'],a:1,ex:['The thermostatic trap requires condensate to cool below saturation before opening.','CORRECT — The bellows contracts only as temperature drops below saturation (typically 10-30°F sub-cooling needed). There\'s always a delay while condensate cools. That\'s why a cooling leg is required.']},
{n:163,cat:'Steam',p:2,t:'tf',q:'If a safety drain trap is utilized, it should be located 4" below the primary trap.',o:['True','False'],a:1,ex:['4 inches is insufficient separation for a safety drain trap.','CORRECT — A safety drain trap needs more separation than 4 inches for proper gravity drainage and independent operation. The specific distance varies by installation but 4 inches is inadequate.']},
{n:164,cat:'Steam',p:2,t:'tf',q:'The pressure powered pump trap discharges condensate as soon as it enters the trap body.',o:['True','False'],a:1,ex:['Pump traps operate in fill/discharge cycles, not instantaneously.','CORRECT — The pump trap has two cycles: FILL (condensate collects) then DISCHARGE (motive pressure pushes condensate out). It does not discharge instantaneously upon entry.']},
{n:165,cat:'Steam',p:2,t:'tf',q:'Reduced ΔP will reduce the traps capacity.',o:['True','False'],a:0,ex:['CORRECT — ΔP is the driving force pushing condensate through the trap. Less ΔP = less force = reduced capacity. Trap sizing must always account for actual operating ΔP.','ΔP directly determines trap capacity.']},
{n:166,cat:'Steam',p:2,t:'tf',q:'A supplemental lifting device is required in all cases when condensate must be elevated overhead.',o:['True','False'],a:1,ex:['Existing steam pressure often provides sufficient ΔP for moderate lift.','CORRECT — If the available ΔP (minus ~1 psi per 2 feet of lift) is still adequate, no supplemental device is needed. Only required when ΔP is insufficient for the lift.']},
{n:167,cat:'Steam',p:2,t:'tf',q:'DCC (differential condensate controller) traps are constructed similar to IB traps.',o:['True','False'],a:0,ex:['CORRECT — The DCC uses an inverted bucket mechanism like the standard IB trap. Key difference: DCC handles larger differential pressures for high-pressure or high back-pressure applications.','The DCC shares the IB\'s basic operating principle.']},
{n:168,cat:'Steam',p:2,t:'mc',q:'What trap is the best suited for handling air and non-condensables?',o:['F & T','IB','piston impulse','disc'],a:0,ex:['CORRECT — The F&T has a dedicated thermostatic air vent that opens automatically for cooler air and gases — rapid, high-capacity air venting.','IB only has a tiny vent hole in the bucket — very limited air handling.','Impulse traps lack a dedicated air venting mechanism.','Disc traps have poor air handling and can become air-bound.']},
{n:169,cat:'Steam',p:2,t:'mc',q:'What trap would be the first choice when dripping a constant supply?',o:['F & T','IB','DCC','thermostatic bellows'],a:1,ex:['F&T handles varying loads well but IB is preferred for constant drip applications.','CORRECT — The IB trap is preferred for main line drip applications with constant condensate supply. Durable, water-hammer resistant, handles dirt well (valve at top), reliable long-term service.','DCC is for high-pressure differential, not general drip service.','Thermostatic requires sub-cooling delay — less ideal for continuous drip applications.']},
{n:170,cat:'Steam',p:2,t:'mc',q:'What type of trap requires a 4 foot cooling leg?',o:['F & T','IB','thermostatic','disc'],a:2,ex:['F&T discharges at/near steam temperature using its float. No cooling leg needed.','IB operates by buoyancy, not temperature. No cooling leg needed.','CORRECT — The thermostatic (bellows) trap opens when condensate cools below saturation. A ~4-foot uninsulated cooling leg allows condensate to cool enough to activate the thermostatic element.','Disc traps operate on velocity/pressure, not temperature.']},
{n:171,cat:'Steam',p:2,t:'mc',q:'Which type of trap requires a 12" static drip before it?',o:['F & T','IB','thermostatic','disc'],a:1,ex:['F&T doesn\'t specifically require a 12-inch static drip leg.','CORRECT — The IB trap requires ~12 inches of static head ahead of it to ensure proper priming, filling of the trap body, and the water seal needed for operation.','Thermostatic needs a cooling leg, not a static drip leg.','Disc traps don\'t require a specific static drip leg.']},
{n:172,cat:'Steam',p:2,t:'mc',q:'Tracer lines are usually trapped by using _____________ trap.',o:['an F & T','an IB','a thermostatic','a disc'],a:2,ex:['F&T is typically too large and expensive for small tracer lines.','IB is generally oversized for the small condensate loads of tracers.','CORRECT — Thermostatic traps are ideal for tracers: compact, inexpensive, and effective. The natural sub-cooling in small tracer lines works perfectly with the thermostatic operating principle.','Disc traps are less reliable than thermostatic for tracer service.']},
{n:173,cat:'Steam',p:2,t:'mc',q:'The L in LAMBS refers to;',o:['life of the trap','condensate load of the trap','actual load of the trap, times the safety factor','level of the trap below the condensate return line'],a:1,ex:['Trap life is important but not what L stands for.','CORRECT — L = Load (condensate load in lbs/hr). The first and most critical sizing factor. LAMBS = Load, Application, Maintenance, Back pressure, Safety factor.','Safety factor is a separate consideration applied to the load.','Level/lift falls under a different part of the sizing process.']},
{n:174,cat:'Steam',p:2,t:'mc',q:'The B in LAMBS refers to;',o:['bi-phase','below','body type','back pressure'],a:3,ex:['Not part of the LAMBS acronym.','Not the standard meaning in LAMBS.','Body type is not what B represents.','CORRECT — B = Back pressure on the trap\'s discharge side. Back pressure reduces effective ΔP and therefore trap capacity. LAMBS = Load, Application, Maintenance, Back pressure, Safety factor.']},
{n:175,cat:'Steam',p:2,t:'mc',q:'Siphon drainage refers to the situation when the trap is installed;',o:['below the condensate return line','below the device being drained','above the device being drained','above the condensate return line'],a:1,ex:['Describes a lift condition on the discharge side, not siphon drainage.','CORRECT — Siphon drainage occurs when the trap is below the equipment it drains. Condensate siphons down from the equipment to the trap. Affects trap sizing — the siphon provides additional inlet head pressure.','If the trap is above, that\'s a lift condition, not siphon drainage.','Describes the trap\'s position relative to the return, not the equipment.']},
{n:176,cat:'Steam',p:2,t:'mc',q:'The inverted bucket trap is a good choice in dirty steam applications because;',o:['the valve is at the top of the trap','the bucket traps the dirt and scale','all inverted bucket traps have strainers at the inlet to trap the dirt','all of the above are correct'],a:0,ex:['CORRECT — The discharge valve sits at the top, well above where debris settles at the bottom of the trap body. The operating mechanism stays clean while contamination collects below.','Dirt settles to the bottom of the trap body, not the bucket itself.','Not all IB traps have built-in strainers, though strainers are recommended.','Only A is the accurate primary reason.']},
{n:177,cat:'Steam',p:2,t:'mc',q:'The operating principle of a disc trap is;',o:['the disc floats on the condensate and sinks in the steam','the higher velocity of the steam across the disc face causes a lower pressure below the disc','the temperature difference between the steam and the condensate expands and contracts the disc which opens and closes the trap','none of the above are correct'],a:1,ex:['The disc doesn\'t float or sink.','CORRECT — Uses the Bernoulli principle: high-velocity steam across the disc creates low pressure holding it closed. Lower-velocity condensate can\'t hold the disc down, so inlet pressure lifts it open for discharge.','Describes a thermostatic principle, not disc trap operation.','Answer B is correct.']},
{n:178,cat:'Steam',p:2,t:'mc',q:'What is the purpose of the steam trap?',o:['acts as an automatic valve that prevents condensate flow','acts as an automatic valve that allows condensate and air to flow out','acts as an automatic valve to allow steam to flow out of the heat exchanger','none of the above are correct'],a:1,ex:['Opposite — traps ALLOW condensate flow, not prevent it.','CORRECT — A steam trap automatically discharges condensate and air/non-condensables while preventing live steam from escaping. Keeps steam in the system doing useful work.','The trap should PREVENT steam from escaping, not allow it out.','Answer B is correct.']},
{n:179,cat:'Steam',p:2,t:'mc',q:'Why is an air vent necessary in an inverted bucket trap?',o:['to release the air and make room for the steam to to enter the bucket','to permit the valve to operate faster','to permit the air to bleed slowly out of the bucket in order to be discharged with the condensate','none of the above are correct'],a:2,ex:['Oversimplifies — air needs to leave the bucket, not make room for steam entry.','The vent\'s purpose isn\'t valve speed.','CORRECT — Air collecting inside the inverted bucket would keep it buoyant (closed = air-bound). The small vent hole lets air bleed out slowly so the bucket can eventually sink and discharge air with the condensate.','Answer C is correct.']},
{n:180,cat:'Steam',p:2,t:'mc',q:'How does the inverted bucket trap operate?',o:['condensate enters the trap causing the bucket to rise, opening the discharge valve','condensate enters the trap allowing the bucket to drop, opening the discharge valve','when enough air, steam and non-condensables enter the trap, it allows the bucket to float, opening the valve','none of these are accurate'],a:1,ex:['Condensate causes the bucket to SINK (lose buoyancy), not rise.','CORRECT — Cycle: steam enters bucket → bucket floats up → valve closes. Steam condenses in bucket, condensate enters around it → bucket loses buoyancy and drops → valve opens → condensate discharges → repeat.','Steam/air make the bucket float and CLOSE the valve, not open it.','Answer B is correct.']},
{n:181,cat:'Steam',p:2,t:'mc',q:'Flash steam is defined as;',o:['the steam that is generated from the boiler','the steam that is generated when a high pressure and temperature steam goes to an area of lower pressure','the steam that is generated when a high pressure and temperature condensate goes to an area of lower pressure','the steam that comes out of a pressure reducing valve'],a:2,ex:['Boiler steam is \'live\' or \'generated\' steam, not flash steam.','Steam going to lower pressure is throttled/expanded, not flashed. Flash steam specifically comes from HOT CONDENSATE.','CORRECT — Flash steam forms when hot, high-pressure condensate passes to a lower pressure zone. The excess heat causes some condensate to re-evaporate (\'flash\') into steam. This is recoverable energy.','A PRV reduces live steam pressure; it doesn\'t create flash steam from condensate.']},
{n:182,cat:'Steam',p:3,t:'fill',q:'When testing a trap, the three most common ways that we could check the trap are ___, ___, and ___.',o:[],a:-1,ex:['VISUAL — Observe discharge for continuous blow-through (failed-open) or distinguish flash from live steam.','TEMPERATURE — Use pyrometer/IR thermometer on both sides. Equal temps may indicate blow-through; cold trap = failed-closed.','SOUND/ULTRASONIC — Use stethoscope or ultrasonic detector to hear cycling patterns, steam leakage, or abnormal sounds.'],h:'Visual inspection, temperature testing, and sound/ultrasonic testing'},
{n:183,cat:'Steam',p:2,t:'mc',q:'What is the visual difference between flash steam and live steam?',o:['flash steam is lazy in appearance and does not have an invisible area at the beginning of the discharge','flash steam is blue in color','flash steam looks just like live steam during discharge','live steam is lazy in appearance and has an invisible area at the beginning of the discharge'],a:0,ex:['CORRECT — Flash steam appears as a gentle, lazy, wispy plume forming immediately at discharge. Live steam exits with high velocity, an invisible superheated zone at the discharge point, then a vigorous white plume further away.','Flash steam is white/grey like any steam vapor, not blue.','They look distinctly different — that\'s how visual testing works.','Combines contradictory descriptions. Live steam is FORCEFUL, not lazy.']},
{n:184,cat:'Steam',p:2,t:'mc',q:'Which type of trap is considered to have the least amount of maintenance?',o:['F & T trap','IB trap','Thermostatic trap','Disc trap'],a:1,ex:['F&T has internal moving parts (float, linkage, thermostatic element) needing periodic maintenance.','CORRECT — The IB trap has very few moving parts, resists water hammer, tolerates dirty steam, and provides long service life. Simple, robust construction = fewest failure modes.','Delicate bellows is susceptible to water hammer damage and fatigue.','Disc traps wear quickly in dirty conditions and need frequent disc replacement.']},
{n:185,cat:'Steam',p:2,t:'mc',q:'High output heaters using a modulating control valve use which type of trap?',o:['F & T trap','IB trap','Thermostatic trap','Disc trap'],a:0,ex:['CORRECT — F&T is ideal for modulating valves: modulates to varying loads, handles varying pressures, has excellent air venting, operates at very low ΔP when the control valve is nearly closed.','IB traps can lose their prime under vacuum conditions from modulating valves.','Sub-cooling requirement makes thermostatic traps poor for high-output modulating applications.','Disc traps perform poorly at low ΔP and varying loads.']},
{n:186,cat:'Steam',p:2,t:'mc',q:'When a modulating control valve is used on a heating unit, a __________________ should be used.',o:['vacuum breaker','IB trap','Thermostatic trap','Disc trap'],a:0,ex:['CORRECT — When the modulating valve throttles or closes, condensing steam creates vacuum in the coil. A vacuum breaker admits air to break the vacuum, allowing proper condensate drainage by gravity.','While a trap is needed, the question asks about the additional device needed specifically because of the modulating valve.','A trap type, not the specific device needed for modulating valve service.','Same — a trap type, not the required additional device.']},
{n:187,cat:'Steam',p:2,t:'mc',q:'What is the minimum ΔP needed to elevate condensate 12 feet?',o:['12 psig','24 psig','6 psig','3 psig'],a:2,ex:['Significantly overestimates the pressure needed.','Far too much for 12 feet of lift.','CORRECT — 1 psi supports ~2.31 feet of water. 12÷2.31≈5.2 psi. Using the practical rule (1 psi per 2 feet): 12÷2=6 psig. Accounting for friction, ~6 psig minimum.','Only supports ~6-7 feet of lift, not 12 feet.']},
{n:188,cat:'Steam',p:2,t:'mc',q:'What could happen if two units are trapped using just one trap?',o:['short circuiting could happen, lowering the output of one of the units','Nothing, saves money on installation','output increases based on the loss of only one trap vs. two','The steam would not be able to condense in the coil'],a:0,ex:['CORRECT — The unit with higher pressure or lower resistance becomes the preferred path. Steam short-circuits through one unit, starving the other. Each heat exchanger should always have its own trap.','Saves one trap but performance loss makes this a false economy.','Output DECREASES due to short circuiting, not increases.','Steam would condense, but unevenly between the two units.']},
{n:189,cat:'Steam',p:2,t:'mc',q:'In outdoor installations, it is good practice to;',o:['not oversize the steam trap','keep the discharge lines as short as possible','insulate all supply, discharge, and return lines','all of the above are correct','none of the above are correct'],a:3,ex:['True but incomplete — oversized traps waste energy.','True but incomplete — shorter lines = less heat loss and freezing risk.','True but incomplete — insulation prevents freezing and heat loss.','CORRECT — All three practices are important outdoors where freezing, heat loss, and weather exposure are concerns.','All three practices are correct.']},
{n:190,cat:'Steam',p:2,t:'mc',q:'A thermostatic trap that failed in the closed position would cause a heating unit to become;',o:['steam bound','water-logged','superheated','air-bound'],a:1,ex:['Steam-bound = steam trapped and can\'t move. A closed trap backs up condensate, not steam.','CORRECT — Failed-closed trap = condensate can\'t drain. The coil fills with stagnant condensate (water-logged), leaving no room for steam to enter and transfer heat.','A failed-closed trap wouldn\'t cause superheating.','Air-bound = air displaced steam. A closed trap causes condensate backup, not air accumulation.']},
{n:191,cat:'Steam',p:2,t:'mc',q:'When steam traps fail, economic losses may occur because of;',o:['the fuel wasted on the lost steam','treatment and heating of make-up water to replace the lost steam','cost of damaged product','all of the above are correct','none of the above are correct'],a:3,ex:['True but incomplete.','True but incomplete.','True but incomplete.','CORRECT — Failed traps (especially failed-open) waste energy, require additional treated make-up water, and can damage products through improper temperature control.','All three are valid economic losses.']},
{n:192,cat:'Steam',p:2,t:'mc',q:'In freezing conditions, a thermo-drain may be used to help prevent freezing the condensate in the trap. The thermo-drain works by;',o:['opening if the condensate temperature reaches 165º F or lower','opening if the pressure in the trap falls below about 4 - 5 psig','a combination of pressure and temperature in the trap, modulating flow','none of the above are correct'],a:0,ex:['CORRECT — The thermo-drain has a thermostatic element set to open at ~165°F. When condensate cools toward this temperature (indicating freezing risk), it opens and drains before freezing can occur.','The thermo-drain responds to temperature, not pressure.','Primarily temperature-activated, not a combination.','Answer A is correct.']},
{n:193,cat:'Steam',p:2,t:'mc',q:'The proper operation of the pump trap during the transfer cycle is;',o:['vent line is open; motive line is closed; condensate in is open; condensate out is closed','motive line is open; vent line is closed; condensate in is open; condensate out is closed','motive line is open; vent line is closed; condensate out is open; condensate in is closed','vent line is open; motive line is closed; condensate out is open; condensate in is closed'],a:2,ex:['This describes the FILL cycle, not transfer.','During transfer, condensate in must be CLOSED to prevent backflow.','CORRECT — Transfer cycle: motive pressure enters (open), vent closes to pressurize, condensate inlet closes (prevent backflow), condensate outlet opens for discharge.','Can\'t discharge with vent open and no motive pressure — no driving force.']},
{n:194,cat:'Steam',p:2,t:'mc',q:'The pump motor on a condensate receiver pump is usually started by;',o:['a low water level in the boiler','a high water level in the boiler','a high water level in the receiver','a time clock'],a:2,ex:['This would start a boiler FEED pump, not a receiver pump.','Boiler water level doesn\'t control the receiver pump.','CORRECT — A float switch in the receiver starts the pump when condensate fills to the high-level setpoint, transferring collected condensate toward the boiler/feedwater system.','Time-based operation wouldn\'t match variable condensate return rates.']},
{n:195,cat:'Steam',p:2,t:'mc',q:'A one-pipe parallel flow steam piping system requires the system main to be pitched ____________.',o:['down in the direction of flow','up in the direction of flow','level','does not matter'],a:0,ex:['CORRECT — Steam and condensate travel the same direction. Downward pitch helps gravity move condensate with the steam toward drip points and return. Prevents pooling and water hammer.','Would cause condensate to flow against steam = water hammer and flooding.','Level piping causes condensate to pool in low spots.','Pipe pitch is critical in steam systems.']},
{n:196,cat:'Steam',p:2,t:'mc',q:'Why is the condensate from a process application usually dumped or wasted, and not returned to the boiler?',o:['the condensate may be contaminated','the condensate may be too hard to collect','there is too much ΔP to overcome','both a and b are correct','both b and c are correct','all of the above are correct'],a:3,ex:['True but incomplete — process chemicals can contaminate condensate.','True but incomplete — scattered equipment makes collection impractical.','Not typically the primary reason.','CORRECT — Contamination (process materials mixing with condensate) and collection difficulty (impractical piping from scattered equipment) are the two main reasons.','ΔP is not the primary concern.','ΔP is not typically the main issue.']},
{n:197,cat:'Steam',p:2,t:'mc',q:'In a properly working mechanical condensate return steam system, how is the condensate returned into the boiler?',o:['by gravity (slight pitch)','by creating static head to overcome the boiler pressure','by a pump','none of the above are correct'],a:2,ex:['Gravity alone usually can\'t overcome boiler pressure.','Static head helps in gravity systems, but a \'mechanical\' system specifically uses a pump.','CORRECT — A mechanical condensate return uses a pump (electric or pressure-powered) to push condensate back against boiler operating pressure and elevation differences.','Answer C is correct.']},
{n:198,cat:'Steam',p:2,t:'mc',q:'What is the difference between a condensate receiver pump and a boiler feed pump?',o:['a high level in the boiler turns on the boiler feed pump and a low level in the condensate receiver turns on the condensate receiver pump','a low level in the boiler turns on the boiler feed pump and a high level in the condensate receiver turns on the condensate receiver pump','a high level in the boiler turns on the boiler feed pump and a high level in the condensate receiver turns on the condensate receiver pump','a low level in the boiler turns on the boiler feed pump and a low level in the condensate receiver turns on the condensate receiver pump'],a:1,ex:['Boiler feed pump starts on LOW level, not high.','CORRECT — Boiler feed pump: activated by LOW boiler water level (adds water when level drops). Receiver pump: activated by HIGH receiver level (transfers collected condensate when receiver fills).','Boiler feed pump responds to LOW level, not high.','Receiver pump responds to HIGH level, not low.']},
{n:199,cat:'Steam',p:2,t:'tf',q:'A low-water cutoff is installed in the condensate receiver in order to protect the boiler feed pump.',o:['True','False'],a:0,ex:['CORRECT — The LWCO protects the pump from running dry, which causes overheating, cavitation, and failure. Shuts the pump off before water drops to damaging levels.','The LWCO is specifically to protect the pump from running without water.']},
{n:200,cat:'Steam',p:2,t:'tf',q:'The water level in a boiler feed pump receiver is mechanically maintained.',o:['True','False'],a:0,ex:['CORRECT — Float switches, pump controls, and make-up water valves work together to maintain the level within proper operating range automatically.','Mechanical controls (floats, valves) maintain the receiver level.']},
{n:201,cat:'Steam',p:2,t:'tf',q:'Reducing the pipe size in a horizontal steam main requires the use of a concentric reducer.',o:['True','False'],a:1,ex:['An ECCENTRIC reducer (flat on bottom) is required, not concentric.','CORRECT — Concentric reducers create a bottom pocket where condensate collects, causing water hammer. An eccentric reducer (flat bottom) maintains smooth condensate flow.']},
{n:202,cat:'Steam',p:2,t:'tf',q:'Guides are not needed if a slip-type expansion joint is installed in the steam piping.',o:['True','False'],a:1,ex:['Guides are ESSENTIAL with slip-type expansion joints.','CORRECT — Guides keep piping aligned so the expansion joint moves in a straight line. Without guides, the pipe could shift laterally or twist, causing the joint to bind, leak, or fail.']},
{n:203,cat:'Steam',p:2,t:'tf',q:'Steam piping should be attached to supports (hangers, brackets, etc.) in such a way that it cannot move.',o:['True','False'],a:1,ex:['Piping must be free to move for thermal expansion.','CORRECT — Steam piping undergoes significant thermal expansion/contraction. Rigid attachments create enormous stress. Supports must allow movement in the direction of expansion while guiding it.']},
{n:204,cat:'Steam',p:2,t:'tf',q:'Un-reamed system piping may cause water hammer.',o:['True','False'],a:0,ex:['CORRECT — Cut pipe burrs create restrictions that trap condensate and disrupt flow. Accumulated condensate behind these restrictions can be propelled by steam, causing water hammer.','Reaming cut pipe ends is a basic but important installation practice.']},
{n:205,cat:'Steam',p:2,t:'tf',q:'One reason a saddle is used is to protect pipe insulation against damage caused by pipe movement.',o:['True','False'],a:0,ex:['CORRECT — A pipe saddle distributes load and slides on the support as the pipe moves, protecting insulation from being crushed, torn, or worn through at support points.','Saddles protect insulation at pipe support contact points.']},
{n:206,cat:'Steam',p:2,t:'tf',q:'Swing joints should always be installed in a steam heating system in order to accommodate expansion of the piping.',o:['True','False'],a:1,ex:['Swing joints are ONE option, not always required.','CORRECT — Multiple methods exist: expansion loops, bellows/slip joints, piping direction changes, and natural flexibility. Swing joints are used in specific situations, not universally required.']},
{n:207,cat:'Steam',p:2,t:'tf',q:'Branch connections should always be connected to the bottom of a steam supply main.',o:['True','False'],a:1,ex:['Branches should come from the TOP, never the bottom.','CORRECT — The bottom of a steam main collects condensate and debris. Tapping from the bottom feeds condensate (not dry steam) into the branch, causing water hammer and poor performance. Always tap from the top or side.']},
{n:208,cat:'Steam',p:2,t:'tf',q:'The supply header connections to a heating element may be made at the bottom, top, or at the end of the inlet header.',o:['True','False'],a:0,ex:['CORRECT — Unlike the steam main (top only), heating element connections are flexible. Steam supply can enter at top, bottom, or end depending on the manufacturer\'s coil design and installation requirements.','Heating element connection points depend on the specific coil design.']},
{n:209,cat:'Steam',p:2,t:'mc',q:'If a pump trap fills rapidly but the discharge cycle is slow, a potential problem could be _________________.',o:['too low of steam pressure for the motive force','too high of steam pressure for the motive force','the impeller may be plugged','the strainer may be plugged','the pump trap is too small','the pump trap is too big'],a:0,ex:['CORRECT — Low motive pressure can\'t overcome back pressure and elevation head. Fill works fine (gravity), but discharge is sluggish without enough motive force.','High motive pressure would cause fast/violent discharge, not slow.','Pump traps don\'t have impellers — they\'re not centrifugal pumps.','A plugged strainer would slow the FILL cycle, not discharge.','A small pump trap fills and discharges quickly (cycles more often).','An oversized trap wouldn\'t specifically cause slow discharge.']},
{n:210,cat:'Steam',p:2,t:'mc',q:'What pitch is required for the condensate return piping?',o:['2" per 10 feet','1" per 10 feet','1/2" per 20 feet','1" per 20 feet'],a:3,ex:['Too steep for condensate return piping.','Acceptable for steam supply mains, but returns use a gentler slope.','Equals 1/4" per 10 feet — too little pitch.','CORRECT — Minimum 1 inch per 20 feet (= 1/2 inch per 10 feet) in the direction of flow. Provides adequate gravity drainage while being practical for long runs.']},
{n:211,cat:'Steam',p:2,t:'mc',q:'When is it recommended that the Hartford Loop be used in connection with a boiler feed pump on a low pressure boiler?',o:['always','never','only if a check valve is used after the pump','if a check valve is used it doesn\'t matter'],a:0,ex:['CORRECT — The Hartford loop should always be used on low-pressure steam boilers regardless of pump or check valve configuration. It provides essential protection against catastrophic water loss from return piping failures.','The Hartford loop is always recommended.','Needed regardless of check valve presence.','The Hartford loop matters in all configurations.']},
{n:212,cat:'Steam',p:2,t:'mc',q:'Mechanical expansion joints may be preferred over pipe expansion loops because;',o:['there is less chance of a leak','they are much cheaper','they take up less space','none of the above are correct'],a:2,ex:['Mechanical joints actually have more potential leak points than welded loops.','Mechanical expansion joints can be expensive, especially for larger pipes.','CORRECT — Mechanical expansion joints install in-line, occupying minimal space vs. expansion loops which extend perpendicular to the main. Compact size is a major advantage in tight spaces.','Answer C is correct.']},
{n:213,cat:'Steam',p:2,t:'mc',q:'When steam piping is supported, it is important to make sure there are enough hangers and that they are in good shape. This will help prevent _______________, which is very damaging to the piping system and very dangerous.',o:['thermal shock','hydraulic shock','differential shock','electric shock'],a:2,ex:['Thermal shock is caused by steam-condensate interaction, not support issues.','Hydraulic shock is caused by rapid valve closure, not inadequate supports.','CORRECT — Inadequate/failed hangers allow pipe to sag, creating low spots where condensate pools. Fast-moving steam picks up this pooled condensate creating waves that slam into fittings = differential shock.','Not related to steam piping supports.']},
{n:214,cat:'Steam',p:2,t:'mc',q:'A spring can hanger is;',o:['an engineered spring loaded device used on pipe supports','set and stressed at the factory','a critical pipe support system for high pressure steam systems','all of the above are correct','none of the above are correct'],a:3,ex:['True but incomplete.','True but incomplete.','True but incomplete.','CORRECT — A spring can hanger is all three: engineered/spring-loaded for supporting pipe while allowing vertical movement; factory pre-set to calculated settings; and critical for high-pressure systems with significant thermal movement.','All three statements are correct.']},
{n:215,cat:'Steam',p:2,t:'mc',q:'A high pressure steam main installed in the fall (40ºF) transporting 150 psig steam with 100º of superheat, will expand by how much? The pipe run is 650 feet.',o:['14\' 2-3/8"','1\' 10-1/4"','18\' 6-5/8"','1\' 5-1/16"'],a:1,ex:['Significantly overestimates the expansion.','CORRECT — At 150 psig, saturation ≈ 366°F + 100°F superheat = 466°F. ΔT from installation = 466-40 = 426°F. Using steel expansion coefficient: 650ft × 12 × 426 × 6.33×10⁻⁶ ≈ 21.1 inches ≈ 1\' 9", close to 1\' 10-1/4".','Vastly overestimated.','Underestimates the expansion for this temperature difference and length.']},
{n:216,cat:'Steam',p:2,t:'mc',q:'A roller hanger is designed to;',o:['allow the pipe to expand and contract with temperature without causing binding','be installed right on the pipe insulation to keep it in good shape','to allow the clevis hanger to pivot, changing it\'s pitch automatically','all of the above are correct','none of the above are correct'],a:0,ex:['CORRECT — Roller hangers support the pipe on rollers that allow horizontal movement during thermal expansion/contraction. Low-friction support prevents binding and stress.','Roller hangers contact the pipe or pipe saddle, not insulation directly.','Describes a different hanger function; clevis hangers pivot on their rod.','Only A is correct.','Answer A is correct.']},
{n:217,cat:'Steam',p:2,t:'mc',q:'A packaged boiler comes with;',o:['everything needed to operated safely and efficiently','everything except the gas train','everything except the burner equipment','none of the above are correct'],a:0,ex:['CORRECT — A packaged boiler is factory-assembled with pressure vessel, burner, controls, safety devices, insulation, and all operating components. Connect utilities on site and start up with minimal field assembly.','The gas train is typically included in a packaged boiler.','The burner is a core component of a packaged boiler.','Answer A is correct.']},
{n:218,cat:'Steam',p:2,t:'mc',q:'A dry-back boiler uses the following in their design;',o:['a submerged chamber to get more heat transfer','at least 5 passes for higher efficiency','refractory at the back of the boiler to redirect the flue gases','none of the above are correct'],a:2,ex:['This describes a WET-back design.','Most fire-tube boilers have 2-4 passes.','CORRECT — In a dry-back boiler, the rear reversal chamber is lined with refractory (not water-cooled). The refractory redirects combustion gases from the furnace tube into second-pass tubes. \'Dry\' = this area isn\'t water-cooled.','Answer C is correct.']},
{n:219,cat:'Steam',p:4,t:'fill',q:'Four types of fuels that may be used for combustion in a boiler are ___, ___, ___, and ___.',o:[],a:-1,ex:['Natural gas — most common for modern boilers, clean-burning and efficient.','Fuel oil (#2, #4, or #6) — used as primary or backup fuel.','Coal — historically important, still used in some industrial/utility applications.','Wood/biomass — used in some industrial and district heating. Other answers: propane, waste fuels.'],h:'Natural gas, fuel oil, coal, and wood (or electricity)'},
{n:220,cat:'Steam',p:2,t:'mc',q:'A wet-back boiler uses the following in their design;',o:['refractory at the back of the boiler to redirect the flue gases','a submerged chamber to get more heat transfer','at least 5 passes for higher efficiency','none of the above are correct'],a:1,ex:['This describes a DRY-back design.','CORRECT — A wet-back has a water-cooled reversal chamber submerged in boiler water. Heat is absorbed even during gas reversal, increasing efficiency and reducing refractory maintenance vs. dry-back.','Pass count isn\'t the defining feature of wet-back design.','Answer B is correct.']},
{n:221,cat:'Steam',p:2,t:'mc',q:'A water-tube boiler has the following;',o:['combustion gases in the tubes and water surrounding the tubes','combustion gases surrounding the tubes and water in the tubes','combustion gases injected right into the water to boil it','none of the above'],a:1,ex:['This describes a FIRE-TUBE boiler (opposite).','CORRECT — Water-tube: water inside tubes, hot gases outside. Opposite of fire-tube. Handles higher pressures because small-diameter tubes withstand pressure better than a large shell.','Not how any standard boiler operates.','Answer B is correct.']},
{n:222,cat:'Steam',p:2,t:'mc',q:'A low-water cutoff is designed to;',o:['add water to the boiler when the water level gets too low','shut the boiler fuel off when the water gets too low','shut the boiler fuel off and add water when the water gets too low','all of the above are correct','none of the above are correct'],a:1,ex:['This describes a water FEEDER, not a LWCO.','CORRECT — The LWCO\'s sole function is SAFETY: shut off fuel when water drops to an unsafe level. It does NOT add water. A separate water feeder handles that.','This describes a COMBINATION water feeder/cutoff, not a standalone LWCO.','Only B is correct for a standalone LWCO.','Answer B is correct.']},
{n:223,cat:'Steam',p:2,t:'mc',q:'Which group states in their code for low-pressure heating boilers that each boiler shall be equipped with a LWCO?',o:['ANSI','ASME','ACME','ARI'],a:1,ex:['ANSI sets general standards but doesn\'t write the boiler code.','CORRECT — ASME (American Society of Mechanical Engineers) Boiler and Pressure Vessel Code, Section IV, requires LWCOs on steam heating boilers.','ACME is not a standards-setting organization for boilers.','ARI (now AHRI) deals with air conditioning/refrigeration, not boiler codes.']},
{n:224,cat:'Steam',p:2,t:'mc',q:'What device may be added to a condensate receiver tank to make sure that the water level is adequate for the boiler feed-water pump?',o:['low water cutoff','mechanical water feeder','pop safety valve','all of the above are correct','none of the above are correct'],a:1,ex:['A LWCO protects the pump by shutting it off, but doesn\'t ADD water.','CORRECT — A mechanical water feeder (make-up valve) automatically adds fresh city water when condensate level drops. Compensates for unreturned condensate, ensuring adequate water for the feed pump.','A pop safety protects against overpressure, not low water.','Only B directly addresses maintaining adequate water level.','Answer B is correct.']},
{n:225,cat:'Steam',p:2,t:'tf',q:'A steam flow line may never be taken out of the steam equalizing pipe of a water column.',o:['True','False'],a:0,ex:['CORRECT — Tapping a steam line from the equalizer would create a pressure differential disrupting accurate water level readings in the gauge glass. The equalizer must be undisturbed.','The equalizer must provide undisturbed pressure for accurate level indication.']},
{n:226,cat:'Steam',p:2,t:'tf',q:'It is essential to install a pressure reducing valve on the inlet cold water supply to a boiler water feeder.',o:['True','False'],a:1,ex:['A PRV on the water supply isn\'t essential in all installations.','CORRECT — Not universally required. The water feeder itself controls flow. What IS essential is that supply pressure exceeds boiler operating pressure so water can flow in when the feeder opens.']},
{n:227,cat:'Steam',p:2,t:'tf',q:'On a boiler supplying process steam, where 100% of the condensate is not returned to the boiler, it is recommended that a separate water feeder and low water cutoff be used.',o:['True','False'],a:0,ex:['CORRECT — High make-up situations need separate devices: an independent water feeder for continuous make-up and a separate LWCO for safety, rather than a combination unit that may not provide adequate protection.','Separate devices provide better protection in high make-up applications.']},
{n:228,cat:'Steam',p:2,t:'fill',q:'The purpose of a water feeder cutoff combination controller used on closed heating systems is to maintain a ___ level in the boiler, and not to keep the boiler filled to its operating level.',o:[],a:-1,ex:['On a closed system, the combination unit maintains a MINIMUM safe water level. Returning condensate should maintain normal operating level. If the feeder is constantly adding water, it indicates a system problem (leak, open vent) that needs investigation.'],h:'minimum'},
{n:229,cat:'Steam',p:2,t:'short',q:'The lowest safe water line in a boiler should not be lower than the ___________________ of the gauge glass.',o:[],a:-1,ex:['The lowest safe water level must be VISIBLE in the gauge glass. If water drops below the bottom, the operator can\'t determine the actual level — a dangerous situation requiring immediate shutdown.'],h:'lowest visible part (bottom)'},
{n:230,cat:'Steam',p:2,t:'short',q:'If a heating system cannot be well balanced, it\'s possible for ____________ boiler water level conditions to occur.',o:[],a:-1,ex:['An unbalanced system creates FALSE water level readings. Uneven condensate return causes fluctuating levels. The gauge glass may show adequate level when it\'s actually dangerously low, or vice versa.'],h:'false (or low)'},
{n:231,cat:'Steam',p:2,t:'mc',q:'What may happen if the boiler water level drops below the minimum safe water level?',o:['the low water condition won\'t allow the boiler feed water pump to operate','the low water condition will open the relief valve due to the lack of a water seal','there isn\'t enough water to absorb the heat which could cause an explosion','all of the above are correct'],a:2,ex:['The LWCO would shut the burner, but this isn\'t what \'happens\' if water actually drops too low.','The relief valve responds to pressure, not water level.','CORRECT — Exposed heating surfaces overheat without water to absorb heat. Metal weakens and can fail. If water then contacts the overheated metal, it instantly flashes to steam causing a catastrophic explosion.','Only C describes the actual dangerous consequence.']},
{n:232,cat:'Steam',p:2,t:'mc',q:'How does a combination boiler water feeder and cutoff provide both mechanical and electrical protection?',o:['as the water drops, the water feeder turns the pump on, and if it can\'t keep up it shuts the boiler\'s burner off','as the water drops, the water feeder allows water into the boiler by a float, and if it can\'t keep up it shuts the boiler\'s fuel off','if the water level drops, it shuts off the fuel and if it continues to drop it turns the pump on','if the water level drops, it shuts the boiler\'s fuel off and if it continues to drop it puts water into the boiler by the float'],a:1,ex:['The water feeder uses a float and mechanical valve, not a pump.','CORRECT — Two stages: (1) MECHANICAL: float opens water valve to admit make-up water. (2) ELECTRICAL: if level still drops, a switch trips and shuts off fuel. Water addition first, fuel shutoff as backup.','Sequence reversed — water addition happens first, then fuel shutoff.','Sequence reversed — float/water addition is the FIRST response.']},
{n:233,cat:'Steam',p:2,t:'mc',q:'If multiple boilers are tied together with common piping, you still need to control each boiler separately because;',o:['code requires that all boilers have their own separate feed water no matter whether they are tied together or not','it is possible to have an uneven pressure differential in the boilers even though they are the same size','if water is fed into one boiler, it may not necessarily feed water to each boiler no matter if they are "equalized" or not','all of the above are correct','none of the above are correct'],a:3,ex:['True but incomplete.','True but incomplete.','True but incomplete.','CORRECT — All valid: code requires independent controls; pressure differences cause unequal distribution; equalized piping doesn\'t guarantee equal flow. Each boiler needs its own LWCO, feeder, and controls.','All three reasons are valid.']},
{n:234,cat:'Steam',p:2,t:'mc',q:'What organization sets the boiler code?',o:['ASME','ANSI','NITC','ASHRAE'],a:0,ex:['CORRECT — ASME publishes the Boiler and Pressure Vessel Code (BPVC), the primary code governing boiler design, construction, installation, and operation in the US.','ANSI accredits standards organizations but doesn\'t write the boiler code.','Not a recognized boiler code organization.','ASHRAE sets HVAC design standards, not the boiler code.']},
{n:235,cat:'Steam',p:2,t:'mc',q:'What is an economizer?',o:['heat exchanger that preheats the boiler\'s combustion air','heat exchanger that preheats the boiler\'s feed-water','heat exchanger that adds heat to the boiler\'s leaving steam','none of the above are correct'],a:1,ex:['This describes an air heater/air preheater.','CORRECT — An economizer recovers waste heat from flue gases to preheat incoming feedwater. Improves efficiency by reducing fuel needed to heat feedwater to operating temperature.','This describes a superheater.','Answer B is correct.']},
{n:236,cat:'Steam',p:2,t:'mc',q:'What is an air heater used for?',o:['heat exchanger that preheats the boiler\'s feed-water','heat exchanger that reheats the boiler\'s condensate return to eliminate the air','heat exchanger that preheats the boiler\'s combustion air','none of the above are correct'],a:2,ex:['This describes an economizer.','This describes a deaerator function.','CORRECT — An air heater recovers heat from flue gases to preheat incoming combustion air, improving burner efficiency and reducing fuel consumption.','Answer C is correct.']},
{n:237,cat:'Steam',p:3,t:'fill',q:'Three different tube designs used in packaged water-tube boilers are ___, ___, and ___.',o:[],a:-1,ex:['A-type: Two lower drums, one upper, tubes form an \'A\' shape.','D-type: Drums on one side, furnace on the other, tubes form a \'D\'.','O-type: Tubes form an \'O\' enclosing the furnace in a circular pattern.'],h:'A-type, D-type, and O-type'},
{n:238,cat:'Steam',p:2,t:'fill',q:'Two different types of super-heaters are the ___ type and the ___ type.',o:[],a:-1,ex:['Radiant: Located in the furnace, absorbs heat through radiation. Output increases at LOWER loads.','Convection: Located in the convection pass, absorbs heat from flue gas flow. Output increases at HIGHER loads.'],h:'radiant and convection'},
{n:239,cat:'Steam',p:3,t:'fill',q:'Three different ways that a boiler can be rated are by ___, ___, and ___.',o:[],a:-1,ex:['Boiler horsepower (BHP): 1 BHP = 34.5 lbs steam/hr at 212°F ≈ 33,475 BTU/hr.','BTU per hour output: Actual heat energy in MBH or MMBH.','Square feet of heating surface: Total area exposed to combustion gases.'],h:'horsepower, BTU output, and square feet of heating surface'},
{n:240,cat:'Steam',p:2,t:'mc',q:'What does the acronym MAWP stand for?',o:['minimum allowable working pressue','maximum allowable working pressure','most acceptable working parameters','maximum allowable warming potential'],a:1,ex:['Maximum, not minimum.','CORRECT — MAWP = Maximum Allowable Working Pressure. Stamped on the nameplate. Determines safety valve settings and operating control limits. Operating above MAWP is a code violation and safety hazard.','Not the correct meaning.','Not a standard engineering term.']},
{n:241,cat:'Steam',p:2,t:'mc',q:'Where does the discharge of a high pressure boiler\'s pop safety get piped to?',o:['approximately 6" off the boiler room floor','into the DA tank','safely outside','none of the above are correct'],a:2,ex:['This applies to LOW-pressure boiler safety valves discharged inside the boiler room.','Safety valve discharge cannot be piped into any enclosed vessel.','CORRECT — High-pressure safety valve discharge must be piped safely outdoors. The tremendous volume and force would be dangerous inside. Discharge pipe must be adequately sized and supported.','Answer C is correct.']},
{n:242,cat:'Steam',p:2,t:'mc',q:'What is the pipe size range for the bottom blow-down piping of a power boiler have to be?',o:['1/2" to 2"','1" to 2"','3/4" to 2-1/2"','1" to 2-1/2"'],a:3,ex:['1/2" is too small for power boiler blowdown.','Upper range extends to 2-1/2", not just 2".','3/4" is below the code minimum.','CORRECT — Per ASME code: minimum 1" (adequate flow) to maximum 2-1/2" (prevents too-rapid water loss).']},
{n:243,cat:'Steam',p:2,t:'mc',q:'What is an OS & Y valve?',o:['outside screw and yoke','open steam and yoke','outside steam and yoke','optional screw and yoke'],a:0,ex:['CORRECT — Outside Screw and Yoke: the stem threads are external. Extended stem = open, retracted = closed. Provides clear visual indication of valve position. Required on boiler steam stop valves.','Not the correct meaning.','Not the correct meaning.','Not the correct meaning.']},
{n:244,cat:'Steam',p:2,t:'mc',q:'What is the code for steam outlet piping for multiple high pressure boilers tied into the same header?',o:['must have 2 valves, one slow opening and one quick opening','must have 2 valves, first one a non-return valve and the second a gate valve','must have 2 valves, first one a gate valve and the second a stop/check','none of the above are correct'],a:1,ex:['Quick-opening valves are not required.','CORRECT — Each outlet needs: (1) non-return valve (stop-check) closest to boiler prevents backflow; (2) OS&Y gate valve between non-return and header for manual isolation. Prevents shutdown boiler from being pressurized by running boilers.','Order reversed — non-return goes FIRST (closest to boiler).','Answer B is correct.']},
{n:245,cat:'Steam',p:2,t:'mc',q:'A blow-down tank is used for;',o:['allowing high pressure condensate to flash off and re-use the lower pressure steam somewhere else and returning the remaining condensate back to the boiler','catching hot boiler water, allowing it to flash off wasting that steam and cooling the remaining water before dumping it down the drain','both are correct','neither are correct'],a:1,ex:['This describes a FLASH TANK — a different device designed to recover energy.','CORRECT — A blowdown tank receives hot, high-pressure blowdown water. Pressure drops, some water flashes to steam (vented), remaining water is cooled (often with cold water mixing) to safe temperature before draining. Primary purpose: safety.','Only B describes a blowdown tank.','Answer B is correct.']},
{n:246,cat:'Steam',p:2,t:'mc',q:'An open feed-water heater;',o:['uses a heat exchanger to transfer the heat from the steam to the boiler feedwater','injects steam right into the boiler feed water to pre-heat it','both are correct','neither is correct'],a:1,ex:['This describes a CLOSED feedwater heater.','CORRECT — In an open feedwater heater (e.g., deaerator), steam contacts feedwater directly — no physical barrier. Steam condenses, heating the water while driving off dissolved gases (O₂, CO₂). Called \'open\' because fluids mix.','Only B is correct.','Answer B is correct.']},
{n:247,cat:'Steam',p:2,t:'mc',q:'A closed feed-water heater;',o:['uses a heat exchanger to transfer the heat from the steam to the boiler feed-water','injects steam right into the boiler feed-water to pre-heat it','both are correct','neither is correct'],a:0,ex:['CORRECT — A closed feedwater heater uses tubes/surfaces to separate steam from feedwater. Heat transfers through walls. Fluids never mix. Can operate at different pressures.','This describes an OPEN feedwater heater.','Only A is correct.','Answer A is correct.']},
{n:248,cat:'Steam',p:2,t:'tf',q:'An instantaneous type heat exchanger used for heating water requires the use of a storage tank for that water.',o:['True','False'],a:1,ex:['Instantaneous (tankless) heat exchangers heat water on-demand without storage.','CORRECT — Instantaneous heaters provide hot water as it flows through — no storage tank needed. Eliminates standby losses. A tank MAY be added for high-demand capacity but is not required.']},
{n:249,cat:'Steam',p:2,t:'mc',q:'When two or more boilers are fed from a common source, the boiler water make-up line needs to have;',o:['shut-off valve','check valve','regulating valve','all of the above are correct'],a:3,ex:['True but incomplete — needed for maintenance isolation.','True but incomplete — prevents backflow into domestic water supply.','True but incomplete — controls flow rate and pressure.','CORRECT — All three are necessary: shut-off for isolation, check valve for backflow prevention, regulating valve for flow/pressure control.']},
{n:250,cat:'Steam',p:2,t:'mc',q:'A direct acting PRV;',o:['needs a sensing line installed, is the largest, most expensive and most accurate','uses small openings in the valve body to make it work, has good accuracy, moderate expense, and moderate size','is self-contained, smallest, cheapest, and least accurate','none of the above are correct'],a:2,ex:['Describes an EXTERNALLY piloted PRV.','Describes an INTERNALLY piloted PRV.','CORRECT — Direct-acting uses a spring-loaded diaphragm responding directly to downstream pressure. Self-contained (no external lines), simplest, smallest, cheapest. Least accurate due to spring \'droop\' with varying loads.','Answer C is correct.']},
{n:251,cat:'Steam',p:2,t:'mc',q:'An externally piloted PRV;',o:['needs a sensing line installed, is the largest, most expensive and most accurate','uses small openings in the valve body to make it work, has good accuracy, moderate expense, and moderate size','is self-contained, smallest, cheapest, and least accurate','none of the above are correct'],a:0,ex:['CORRECT — External pilot valve connected by sensing line to downstream piping. Senses pressure at the ideal location. Largest, most expensive, but most precise pressure regulation.','Describes internally piloted.','Describes direct-acting.','Answer A is correct.']},
{n:252,cat:'Steam',p:2,t:'mc',q:'An internally piloted PRV;',o:['needs a sensing line installed, is the largest, most expensive, and most accurate','uses small openings in the valve body to make it work, has good accuracy, moderate expense, and moderate size','is self-contained, smallest, cheapest, and least accurate','none of the above are correct'],a:1,ex:['Describes externally piloted.','CORRECT — Small pilot built into the valve body with internal passages. Better accuracy than direct-acting, more compact than externally piloted. The middle-ground option.','Describes direct-acting.','Answer B is correct.']},
{n:253,cat:'Steam',p:2,t:'mc',q:'It is critical to make sure the PRV does not get condensate in the valve because;',o:['the condensate will lock the valve closed hydraulically','the condensate will flash off, crossing the seat and causing it to wire-draw','the condensate will wash off the lubricant from the surfaces','none of the above are correct'],a:1,ex:['Hydraulic lock is possible but not the primary concern with PRVs.','CORRECT — Hot condensate flashes to steam at the pressure drop across the valve seat. This high-velocity mixture erodes seating surfaces (wire-drawing), causing permanent damage and leaking. Always install a drip leg/separator upstream.','PRV seats are typically metal-to-metal, not lubrication-dependent.','Answer B is correct.']},
{n:254,cat:'Steam',p:2,t:'mc',q:'Storing water from a converter is not efficient because;',o:['it will lose temperature if it\'s not used promptly','it will overheat and boil when the steam is turned off','both are correct','neither is correct'],a:2,ex:['True but incomplete — standby heat loss through tank walls.','True but incomplete — residual heat can cause temperature control issues.','CORRECT — Both problems reduce efficiency: standby losses from stored hot water, and thermal dynamics causing overheating when steam cycles off. Instantaneous heating is generally more efficient for converters.','Both are correct.']},
{n:255,cat:'Steam',p:2,t:'mc',q:'The two different types of heat exchangers are the feedback and feed-forward types. Which statement is correct? (Δ stands for difference or change in)',o:['feedback works on ΔP of the water and feed-forward works on ΔT','they both work on the ΔP of the water','they both work on ΔT of the water','feedback works on ΔT of the water and feed-forward works on ΔP'],a:3,ex:['Relationships are reversed.','They use different sensing methods.','They use different sensing methods.','CORRECT — Feedback measures leaving water TEMPERATURE (ΔT) and adjusts after the change. Feed-forward measures incoming flow/PRESSURE (ΔP) and anticipates needed steam — faster response to load changes.']},
{n:256,cat:'Steam',p:2,t:'mc',q:'The purpose of the condenser in a HP steam system is to;',o:['condense the unused steam so it can be returned to the boiler feed system','condense the feed-water for the boiler','condense the steam before it goes into the turbine','none of the above are correct'],a:0,ex:['CORRECT — The condenser receives turbine exhaust steam, condenses it back to water for return to the feedwater system. Also creates vacuum on turbine exhaust, improving efficiency.','Feedwater is already liquid.','Steam must be vapor to power the turbine.','Answer A is correct.']},
{n:257,cat:'Steam',p:2,t:'mc',q:'The cooling towers for a HP steam system are used to;',o:['take heat away from the superheated steam to be used in the turbines','take heat away from the water being used in the condensers','to supply water to the re-heaters for the second stage of turbines','none of the above are correct'],a:1,ex:['Cooling towers don\'t interact with steam directly.','CORRECT — Cooling towers reject heat from condenser cooling water to the atmosphere through evaporation and convection. The cooled water returns to the condenser to repeat the cycle.','Cooling towers handle cooling water, not steam or feedwater.','Answer B is correct.']},
{n:258,cat:'Steam',p:2,t:'mc',q:'To make sure the boilers start with good water to avoid corrosion, the following systems can be or are used;',o:['charcoal type filtering','water softeners','in-line type filters','all of the above are correct','none of the above are correct'],a:3,ex:['True but incomplete — removes chlorine and organics.','True but incomplete — removes hardness minerals (Ca, Mg) that cause scale.','True but incomplete — removes particulate matter.','CORRECT — Feedwater treatment is multi-faceted: charcoal filters, water softeners, and in-line filters all contribute to producing clean water that prevents corrosion, scale, and deposits.','All three are valid treatment methods.']},
{n:259,cat:'Steam',p:4,t:'essay',q:'List at least 4 things that the DA tank is responsible for.',o:[],a:-1,ex:['1) REMOVES DISSOLVED OXYGEN from feedwater — primary cause of pitting corrosion. Heating to saturation drives O₂ out (Henry\'s Law).','2) REMOVES DISSOLVED CO₂ — CO₂ forms carbonic acid causing return line corrosion.','3) PREHEATS FEEDWATER to ~220-240°F — reduces thermal shock, improves efficiency, further reduces dissolved gases.','4) PROVIDES FEEDWATER STORAGE (surge capacity) — ensures adequate supply for the boiler feed pump during peak loads.','Additional: chemical treatment injection point, blending condensate with make-up water.'],h:'Removes O₂, removes CO₂, preheats feedwater, provides storage'},
{n:260,cat:'Steam',p:4,t:'num',q:'How many BTUs are given up when steam at 75 psia condenses to form 5 pounds of condensate, and cools to 240°F?',o:[],a:-1,ex:['From steam tables at 75 psia: tsat ≈ 307.6°F, hfg ≈ 895.6 BTU/lb, hf at 307.6°F ≈ 277.4 BTU/lb, hf at 240°F ≈ 208.5 BTU/lb.','Heat per pound = hfg + (hf@307.6 − hf@240) = 895.6 + 68.9 = 964.5 BTU/lb.','For 5 pounds: 964.5 × 5 ≈ 4,618 BTUs (values may vary slightly by steam table edition).'],h:'≈ 4,618 BTUs'},
{n:261,cat:'Steam',p:2,t:'num',q:'What is the saturation temperature of steam at 50.3 psig?',o:[],a:-1,ex:['Convert: 50.3 psig + 14.7 = 65 psia.','From steam tables at 65 psia → saturation temperature ≈ 298°F.','Key skill: converting gauge to absolute pressure, then reading the steam table.'],h:'≈ 298°F'},
{n:262,cat:'Steam',p:4,t:'num',q:'How many BTUs does it take per pound to form steam at 125.3 psig, when the water starts at 50°F?',o:[],a:-1,ex:['Convert: 125.3 psig + 14.7 = 140 psia. From steam tables at 140 psia: hf ≈ 324.8 BTU/lb, hfg ≈ 863 BTU/lb, hg ≈ 1,187.8 BTU/lb.','Energy in starting water at 50°F ≈ 50.1 BTU/lb (from subcooled water tables).','Total = hg − hf(50°F) ≈ 1,187.8 − 50.1 ≈ 1,137 BTU/lb. Includes all sensible heat (50°F to saturation) plus all latent heat.'],h:'≈ 1,137 BTUs per pound'},
{n:263,cat:'Refrigeration',p:1,t:'mc',q:"The suction pressure is 68 psig and discharge is 225 psig. What is the compression ratio?",o:["3 to 1","2.9 to 1","5.8 to 1","2.3 to 1"],a:1,ex:["Incorrect. 3:1 would require different pressures.","CORRECT. Convert to absolute: suction = 82.7 psia, discharge = 239.7 psia. 239.7 ÷ 82.7 = 2.9 to 1. Always use absolute pressure (add 14.7).","Incorrect. 5.8:1 would be an extremely high ratio.","Incorrect. 2.3:1 results from dividing gauge pressures incorrectly."]},
{n:264,cat:'Refrigeration',p:1,t:'mc',q:"What is the latent heat of vaporization for water at standard atmospheric pressure?",o:["144 Btu/lb","180 Btu/lb","970.4 Btu/lb","180 Btu's"],a:2,ex:["Incorrect. 144 Btu/lb is the latent heat of fusion (freezing/melting), not vaporization.","Incorrect. 180 Btu is the sensible heat to raise water from 32°F to 212°F.","CORRECT. 970.4 Btu/lb is the standard value at 212°F — the energy to change liquid water to steam without temperature change.","Incorrect. 180 Btu's is the sensible heat range and has wrong units."]},
{n:265,cat:'Refrigeration',p:1,t:'mc',q:"The purpose of a crankcase heater on a compressor is to:",o:["Keep oil viscosity high so it flows easily","Keep the refrigerant boiled out of the oil","Carbonize the oil","Make starting easier by reducing starting torque"],a:1,ex:["Incorrect. Heat actually reduces oil viscosity.","CORRECT. Refrigerant migrates to the cold crankcase during off cycles and dissolves in oil. The heater prevents this, avoiding liquid slugging on startup.","Incorrect. Carbonizing oil would damage the compressor.","Incorrect. The heater's purpose is about refrigerant migration, not starting torque."]},
{n:266,cat:'Refrigeration',p:1,t:'mc',q:"Moisture in a refrigeration system can cause:",o:["Acids only","TXV freeze-up only","Loss of heat transfer only","All of the above"],a:3,ex:["Partially correct but incomplete — moisture causes more than just acids.","Partially correct but incomplete — moisture causes more than TXV freeze-up.","Partially correct but incomplete — moisture causes more than heat transfer loss.","CORRECT. Moisture causes acid formation (water + refrigerant), TXV freeze-up (ice blocks orifice), and reduced heat transfer. All three are serious."]},
{n:267,cat:'Refrigeration',p:1,t:'mc',q:"In a refrigeration system, the evaporator is the component:",o:["Where refrigerant is squeezed to higher pressure","Where the refrigerant absorbs heat","Where refrigerant's heat is rejected","None of the above"],a:1,ex:["Incorrect. That describes the compressor.","CORRECT. The evaporator is the 'cold side' heat exchanger where low-pressure liquid refrigerant boils and absorbs heat from the space.","Incorrect. That describes the condenser.","Incorrect. The evaporator absorbs heat."]},
{n:268,cat:'Refrigeration',p:1,t:'mc',q:"Refrigerant leaves the expansion valve as:",o:["A mixture of liquid and superheated vapor","A mixture of liquid and saturated vapor","Sub-cooled liquid","Superheated vapor"],a:1,ex:["Incorrect. The vapor portion is saturated, not superheated.","CORRECT. The rapid pressure drop causes flash gas — some liquid instantly vaporizes. The result is a two-phase saturated mixture entering the evaporator.","Incorrect. The pressure drop causes some liquid to flash to vapor.","Incorrect. There is still liquid present after the metering device."]},
{n:269,cat:'Refrigeration',p:1,t:'mc',q:"How many Btu's does 1 ton of refrigeration require per hour?",o:["12,000 Btu/day","288,000 Btu/hr","12,000 Btu/hr","144 Btu's"],a:2,ex:["Incorrect. 12,000 is per hour, not per day.","Incorrect. 288,000 Btu is per day (12,000 × 24), not per hour.","CORRECT. 1 ton = 12,000 Btu/hr. Based on melting 2,000 lbs of ice in 24 hours: 2000 × 144 ÷ 24 = 12,000 Btu/hr.","Incorrect. 144 Btu/lb is the latent heat of fusion for ice."]},
{n:270,cat:'Refrigeration',p:1,t:'mc',q:"When a refrigerant is compressed, its:",o:["Pressure goes up only","Temperature goes up only","Saturation point goes up only","All of the above"],a:3,ex:["Partially correct but incomplete.","Partially correct but incomplete.","Partially correct but incomplete.","CORRECT. Compression raises pressure, temperature, AND saturation point simultaneously — this is the foundation of the refrigeration cycle."]},
{n:271,cat:'Refrigeration',p:1,t:'mc',q:"The purpose of the refrigerant distributor on an evaporator coil is to:",o:["Evenly distribute superheated vapor to all circuits","Evenly distribute the saturated liquid refrigerant to all circuits","Provide a place for oil to accumulate","Evenly distribute sub-cooled liquid to all circuits"],a:1,ex:["Incorrect. The refrigerant at the distributor is not superheated.","CORRECT. After the TXV, refrigerant is a saturated mixture. The distributor splits this evenly among all evaporator circuits for uniform heat transfer.","Incorrect. The distributor is not designed for oil accumulation.","Incorrect. Refrigerant is saturated (not sub-cooled) after the TXV."]},
{n:272,cat:'Refrigeration',p:1,t:'mc',q:"What is the condenser responsible for?",o:["Rejecting heat so vapor condenses back to liquid","Providing sub-cooling to refrigerant liquid","Rejecting superheat from the compression cycle","All of the above"],a:3,ex:["Partially correct but incomplete.","Partially correct but incomplete.","Partially correct but incomplete.","CORRECT. The condenser rejects superheat, condenses saturated vapor to liquid, AND provides subcooling — handling all high-side heat rejection."]},
{n:273,cat:'Refrigeration',p:1,t:'mc',q:"There is a definite P/T relationship as long as the refrigerant is:",o:["Sub-cooled","Superheated","Saturated","All of the above"],a:2,ex:["Incorrect. Sub-cooled liquid is below saturation temp at that pressure — P/T chart doesn't apply directly.","Incorrect. Superheated vapor is above saturation temp — P/T chart doesn't apply directly.","CORRECT. The P/T relationship only applies in the saturated (two-phase) state.","Incorrect. Only the saturated state has a definite P/T relationship."]},
{n:274,cat:'Refrigeration',p:1,t:'mc',q:"The primary responsibilities of the compressor are:",o:["Create flow as a vapor pump only","Pump liquid refrigerant through the system","Keep evaporator pressure down only","Both create flow AND keep evaporator pressure down"],a:3,ex:["Partially correct — it also keeps evaporator pressure down.","Incorrect. The compressor pumps vapor, never liquid.","Partially correct — it also creates flow.","CORRECT. The compressor both acts as a vapor pump to create flow AND maintains low suction pressure to keep the evaporator cold."]},
{n:275,cat:'Refrigeration',p:1,t:'mc',q:"A chiller is designed to:",o:["Cool liquids only","Cool fluids","Condition the air","Filter the air"],a:1,ex:["Partially correct but 'fluids' is a better term.","CORRECT. Chillers cool fluids (water, glycol, brine) — not air directly. The chilled fluid is pumped to air handlers to cool air indirectly.","Incorrect. Chillers cool fluid, not air directly.","Incorrect. Chillers don't filter air."]},
{n:276,cat:'Refrigeration',p:1,t:'mc',q:"An A/C unit is designed to:",o:["Heat and cool liquid","Filter and clean liquid","Condition the air","Condition the liquid"],a:2,ex:["Incorrect. A/C units work with air, not liquid.","Incorrect. A/C units work with air, not liquid.","CORRECT. Air conditioning means controlling temperature, humidity, cleanliness, and distribution of air.","Incorrect. A/C units condition air, not liquid."]},
{n:277,cat:'Refrigeration',p:1,t:'mc',q:"The four parts of the reciprocating compressor cycle in order are:",o:["Intake, suction, compression, discharge","Re-expansion, suction, compression, discharge","Suction, compression, exhaust, discharge","Expansion, intake, discharge, exhaust"],a:1,ex:["Incorrect. Intake and suction are the same thing — re-expansion must come first.","CORRECT. Re-expansion comes first — trapped clearance volume gas must expand before suction pressure is reached and the suction valve opens.","Incorrect. The correct first step is re-expansion.","Incorrect. Wrong order and terminology."]},
{n:278,cat:'Refrigeration',p:1,t:'mc',q:"When does refrigerant actually enter the reciprocating compressor from the system?",o:["When cylinder pressure is lower than suction line","When cylinder pressure is lower than discharge line","When piston reaches top dead center","When piston reaches bottom dead center"],a:0,ex:["CORRECT. The suction valve opens automatically when cylinder pressure drops below suction line pressure during the piston's down-stroke.","Incorrect. Discharge line pressure is far too high.","Incorrect. At TDC the piston is at maximum compression.","Incorrect. BDC is when suction is complete, not when it begins."]},
{n:279,cat:'Refrigeration',p:1,t:'mc',q:"Name 3 types of positive displacement compressors:",o:["Screw, scroll and centrifugal","Reciprocating, rotary and centrifugal","Screw, scroll and reciprocating","Reciprocating, screw and orbital"],a:2,ex:["Incorrect. Centrifugal is a dynamic compressor, NOT positive displacement.","Incorrect. Centrifugal is a dynamic compressor, NOT positive displacement.","CORRECT. Screw, scroll, and reciprocating are all positive displacement. Centrifugal is dynamic.","Incorrect. Orbital is not a standard compressor classification."]},
{n:280,cat:'Refrigeration',p:1,t:'mc',q:"A 75-foot column of water will exert a pressure at the bottom of:",o:["29.46 psi","32.48 psi","173.21 psi","None of the above"],a:1,ex:["Incorrect. Check your calculation: 75 × 0.433 = 32.48 psi.","CORRECT. Water exerts 0.433 psi per foot. 75 × 0.433 = 32.48 psi.","Incorrect. This is far too high.","Incorrect. 32.48 psi is the correct answer."]},
{n:281,cat:'Refrigeration',p:1,t:'mc',q:"The saturation temperature for R-134a at 120 psi is:",o:["98°F","69°F","171.2°F","312.1°F"],a:0,ex:["CORRECT. From the R-134a PT chart, 120 psig corresponds to approximately 98°F saturation temperature.","Incorrect. 69°F corresponds to a much lower pressure.","Incorrect. 171.2°F is far too high for R-134a at this pressure.","Incorrect. 312.1°F is unreasonably high."]},
{n:282,cat:'Refrigeration',p:1,t:'mc',q:"A compressor with the motor inside but with some accessibility is a:",o:["Hermetic compressor","Semi-hermetic compressor","Open drive compressor","All of the above"],a:1,ex:["Incorrect. Hermetic compressors are fully sealed with NO field serviceability.","CORRECT. Semi-hermetic compressors have an integrated motor in a bolted housing — accessible for valve, piston, and motor service.","Incorrect. Open drive compressors have an external motor connected by a shaft.","Incorrect. Only semi-hermetic fits this description."]},
{n:283,cat:'Refrigeration',p:1,t:'mc',q:"A scroll compressor is more efficient than a reciprocating compressor.",o:["True","False"],a:0,ex:["CORRECT. Scroll compressors have fewer moving parts, continuous compression, no valves, and lower friction — all contributing to higher efficiency.","Incorrect. Scrolls are indeed more efficient due to continuous compression and fewer moving parts."]},
{n:284,cat:'Refrigeration',p:1,t:'mc',q:"SST stands for:",o:["Superheated suction temperature","Saturated suction temperature","Sub-cooled supply temperature","None of the above"],a:1,ex:["Incorrect. SST refers to saturated, not superheated.","CORRECT. SST = Saturated Suction Temperature — the saturation temperature on the low side.","Incorrect. SST refers to suction, not supply.","Incorrect. SST = Saturated Suction Temperature."]},
{n:285,cat:'Refrigeration',p:1,t:'mc',q:"Why is refrigerant level important in a flooded chiller?",o:["Too high causes liquid slugging to compressor","Too low causes efficiency loss","Too low causes oil return problems","All of the above"],a:3,ex:["Partially correct but incomplete.","Partially correct but incomplete.","Partially correct but incomplete.","CORRECT. All three! Too high = liquid slugging. Too low = reduced efficiency and poor oil return."]},
{n:286,cat:'Refrigeration',p:1,t:'mc',q:"If dirty filters reduce airflow over the DX coil:",o:["System capacity will decrease","The condenser compensates","The compressor compensates","System capacity will increase"],a:0,ex:["CORRECT. Less airflow = less heat transfer = reduced cooling capacity, lower evaporator temperature, and potential coil freeze-up.","Incorrect. The condenser cannot compensate for low evaporator airflow.","Incorrect. The compressor cannot compensate for low airflow.","Incorrect. Reduced airflow always reduces capacity."]},
{n:287,cat:'Refrigeration',p:1,t:'mc',q:"Name a compressor that is NOT a positive displacement machine:",o:["Scroll","Centrifugal","Reciprocating","Hermetic"],a:1,ex:["Incorrect. Scroll is a positive displacement compressor.","CORRECT. Centrifugal compressors use high-speed impellers for dynamic compression, not positive displacement.","Incorrect. Reciprocating is a positive displacement compressor.","Incorrect. Hermetic describes the housing, not the compression type."]},
{n:288,cat:'Refrigeration',p:1,t:'mc',q:"What helps determine the capacity of a DX evaporator coil?",o:["Temperature difference and wet bulb temperature","Dry bulb and wet bulb temperature","Temperature difference and fluid flow rate","All of the above are correct"],a:3,ex:["Partially correct but incomplete.","Partially correct but incomplete.","Partially correct but incomplete.","CORRECT. DX evaporator capacity depends on TD, wet bulb temperature (latent load), and air/fluid flow rate. All three matter."]},
{n:289,cat:'Refrigeration',p:1,t:'mc',q:"Why are air and non-condensables contaminants in a refrigeration system?",o:["They lower head pressure too much","They raise the head pressure causing more energy usage","They lower head pressure causing more energy usage","They cause evaporator to become logged"],a:1,ex:["Incorrect. Non-condensables raise head pressure, not lower it.","CORRECT. Non-condensables collect in the condenser, can't be condensed, raise condensing pressure, and increase energy usage.","Incorrect. They raise, not lower, head pressure.","Incorrect. The primary issue is elevated head pressure."]},
{n:290,cat:'Refrigeration',p:1,t:'mc',q:"Halocarbon refrigerants (CFCs, HCFCs, HFCs) are _____ air.",o:["Lighter than","The same as","Heavier than","A different color than"],a:2,ex:["Incorrect. Halocarbons have high molecular weights.","Incorrect. They are significantly heavier.","CORRECT. Halocarbons are heavier than air and settle in low areas — critical safety knowledge for confined spaces.","Incorrect. Refrigerants are colorless."]},
{n:291,cat:'Refrigeration',p:1,t:'mc',q:"What is the saturation temperature of R-22 at 68 psig?",o:["117.5°F","40°F","66.2°F","34°F"],a:1,ex:["Incorrect. 117.5°F corresponds to a much higher pressure.","CORRECT. From the R-22 PT chart, 68 psig = approximately 40°F. Classic A/C design condition.","Incorrect. Check the R-22 PT chart.","Incorrect. 34°F is close but not correct for 68 psig."]},
{n:292,cat:'Refrigeration',p:1,t:'mc',q:"How many Btu's does it take to freeze 75 lbs of water from 55°F stored at -10°F?",o:["14,100 Btu's","15,675 Btu's","10,800 Btu's","4,875 Btu's"],a:0,ex:["CORRECT. Step 1: 75×1×23=1,725. Step 2: 75×144=10,800. Step 3: 75×0.5×42=1,575. Total = 14,100 Btu.","Incorrect. Check each step of the calculation.","Incorrect. That's only the latent heat portion.","Incorrect. That's too low."]},
{n:293,cat:'Refrigeration',p:1,t:'mc',q:"Heat removed to lower 15 lbs of water from 48°F to 39°F:",o:["0.0113 tons","135 Btu's","970 Btu's per pound","135 Btu's per pound"],a:1,ex:["Incorrect. While the ton conversion exists, 135 Btu's is the direct answer.","CORRECT. Q = mass × specific heat × ΔT = 15 × 1.0 × 9 = 135 Btu.","Incorrect. 970.4 Btu/lb is the latent heat of vaporization.","Incorrect. It's 135 Btu total, not per pound."]},
{n:294,cat:'Refrigeration',p:1,t:'mc',q:"Cooling towers are used to cool the refrigerant in a system.",o:["True","False"],a:1,ex:["Incorrect. Cooling towers cool condenser WATER, not refrigerant directly.","CORRECT. Cooling towers cool condenser WATER, not refrigerant. The cooled water then flows to the condenser to remove heat from refrigerant."]},
{n:295,cat:'Refrigeration',p:1,t:'mc',q:"A standard evaporative condenser will do the same things as an air-cooled condenser.",o:["True","False"],a:0,ex:["CORRECT. Both reject heat from refrigerant to condense it back to liquid. The evaporative condenser just does it more efficiently.","Incorrect. Both serve the same fundamental purpose of rejecting heat."]},
{n:296,cat:'Refrigeration',p:1,t:'mc',q:"Evaporative type equipment relies most heavily on:",o:["Dry bulb temperature","Wet bulb temperature","Ambient temperature","Sensible heat"],a:1,ex:["Incorrect. Dry bulb is for sensible cooling equipment.","CORRECT. Evaporative cooling depends on wet bulb temperature — the lower the wet bulb, the more evaporation and cooling possible.","Incorrect. Ambient temperature alone doesn't determine evaporative performance.","Incorrect. Evaporative equipment relies on latent heat exchange."]},
{n:297,cat:'Refrigeration',p:1,t:'mc',q:"You can make the evaporator colder in a system by:",o:["Raising the pressure","Charging with more refrigerant","Lowering the pressure","Removing refrigerant charge"],a:2,ex:["Incorrect. Higher pressure = higher saturation temp = warmer.","Incorrect. Adding charge doesn't necessarily lower evaporator temperature.","CORRECT. Per the P/T relationship, lowering evaporator pressure lowers the saturation (boiling) temperature, making the evaporator colder.","Incorrect. Removing charge reduces capacity."]},
{n:298,cat:'Refrigeration',p:1,t:'mc',q:"R-22 at 250 psig high side, want 10°F subcooling. What should liquid line temp be?",o:["107°F","117°F","127°F","84°F"],a:2,ex:["Incorrect. Check the R-22 PT chart: 250 psig ≈ 137°F.","Incorrect. 137 - 10 = 127°F, not 117°F.","CORRECT. R-22 at 250 psig ≈ 137°F SCT. Subtract 10°F subcooling: 137 - 10 = 127°F.","Incorrect. 84°F is far too low."]},
{n:299,cat:'Refrigeration',p:1,t:'mc',q:"When taking refrigerant from a container, why does the container get cold?",o:["P/T relationship — pressure drops, so does temperature","P/T relationship — pressure drops, temperature goes up","P/T relationship — pressure goes up, so does temperature","P/T relationship — pressure goes up, temperature goes down"],a:0,ex:["CORRECT. As vapor is removed, pressure drops. Per P/T relationship, lower pressure = lower saturation temperature.","Incorrect. When pressure drops, temperature drops too.","Incorrect. Pressure drops when removing refrigerant.","Incorrect. Pressure drops, not rises, when removing refrigerant."]},
{n:300,cat:'Refrigeration',p:1,t:'mc',q:"The two places in the system where temperature can be determined from pressure are:",o:["Compressor and metering device","Evaporator and condenser","Compressor and condenser","Metering device and evaporator"],a:1,ex:["Incorrect. The compressor has superheated vapor — P/T charts don't apply directly.","CORRECT. Evaporator and condenser are where refrigerant is saturated — the only state where P/T charts apply directly.","Incorrect. Compressor discharge is superheated.","Incorrect. The metering device sees sub-cooled liquid entering and a mixture leaving."]},
{n:301,cat:'Refrigeration',p:1,t:'mc',q:"When a refrigeration service valve is front-seated:",o:["Valve is open to refrigerant flow","Valve is closed AND gauge port is closed","Only the gauge port is closed","Normal operating position"],a:1,ex:["Incorrect. Front-seated means the valve is closed.","CORRECT. Front-seated (fully CW) closes both refrigerant flow AND the gauge port. Used to isolate the compressor for service.","Incorrect. Both the flow and gauge port are closed.","Incorrect. Normal operating is back-seated."]},
{n:302,cat:'Refrigeration',p:1,t:'mc',q:"When a refrigeration service valve is back-seated:",o:["The valve is open to refrigerant flow","The valve is closed to refrigerant flow","The valve stem packing is open","Both b and c are correct"],a:0,ex:["CORRECT. Back-seated (fully CCW) is normal operating position — valve wide open to refrigerant flow. Gauge port is isolated.","Incorrect. Back-seated means open to flow.","Incorrect. The packing is sealed in this position.","Incorrect. The valve is open, not closed."]},
{n:303,cat:'Refrigeration',p:1,t:'mc',q:"The TXV is the only metering device that:",o:["Measures superheat","Measures sub-cooling","Modulates refrigerant flow","All of the above"],a:2,ex:["Incorrect. It senses superheat but the key function is modulation.","Incorrect. The TXV does not measure sub-cooling.","CORRECT. Only the TXV actively measures superheat and continuously adjusts flow to maintain set superheat. Fixed orifice devices cannot modulate.","Incorrect. The TXV doesn't measure sub-cooling."]},
{n:304,cat:'Refrigeration',p:1,t:'mc',q:"If the TXV thermal bulb came loose from the suction line, what could result?",o:["Valve would open wider only","Superheat in evaporator would decrease only","Liquid refrigerant could flow back to compressor only","All of the above are correct"],a:3,ex:["Partially correct but incomplete.","Partially correct but incomplete.","Partially correct but incomplete.","CORRECT. Loose bulb senses warm ambient air, signals high superheat, opens valve wide, floods evaporator, and liquid could reach the compressor."]},
{n:305,cat:'Refrigeration',p:1,t:'mc',q:"The purpose of an externally equalized TXV is to:",o:["Allow the system to equalize faster","Prevent the valve from frosting up","Compensate for excessive evaporator pressure drop","Allow refrigerant to expand in the compressor"],a:2,ex:["Incorrect. Equalization speed is not the purpose.","Incorrect. Frosting prevention is not the purpose.","CORRECT. External equalization uses outlet pressure to control the valve, compensating for significant pressure drop across multi-circuit evaporators.","Incorrect. Refrigerant should never expand in the compressor."]},
{n:306,cat:'Refrigeration',p:1,t:'mc',q:"The TXV sensing bulb is mounted:",o:["On the liquid line between condenser and TXV","At the inlet to the condenser","On the suction line between evaporator and compressor","On the compressor discharge line"],a:2,ex:["Incorrect. The bulb must be on the suction side.","Incorrect. The condenser inlet has superheated discharge gas.","CORRECT. The bulb must measure suction line temperature leaving the evaporator to calculate superheat accurately.","Incorrect. Discharge line temperature is not relevant to superheat control."]},
{n:307,cat:'Refrigeration',p:1,t:'mc',q:"If the TXV power element loses its charge:",o:["Coil will flood with liquid refrigerant","Valve will frost up","Refrigerant circuits become unbalanced","Refrigerant flow will slow considerably or stop"],a:3,ex:["Incorrect. Without charge, the valve closes — it won't flood.","Incorrect. Without refrigerant flow, frosting is unlikely.","Incorrect. The issue is total flow reduction, not imbalance.","CORRECT. Without charge pressure in the power element, the spring closes the valve — starving the evaporator."]},
{n:308,cat:'Refrigeration',p:1,t:'mc',q:"How does the receiver ensure only 100% liquid enters the liquid line?",o:["By means of a dip tube","Only allows refrigerant when full of liquid","A spring loaded relief valve opens","None of the above are correct"],a:0,ex:["CORRECT. The dip tube extends to the bottom where liquid settles, guaranteeing liquid-only supply to the liquid line.","Incorrect. The receiver works regardless of fill level due to the dip tube.","Incorrect. Relief valves are for overpressure protection.","Incorrect. The dip tube is the correct answer."]},
{n:309,cat:'Refrigeration',p:1,t:'mc',q:"When refrigerant flow to the evaporator is reduced, superheat will:",o:["Decrease","Increase","Remain the same","N/A"],a:1,ex:["Incorrect. Less flow means more superheat, not less.","CORRECT. Less refrigerant means it boils off sooner, leaving more coil length to superheat the vapor — so superheat increases.","Incorrect. Superheat is directly affected by flow rate.","Incorrect. Superheat definitely changes."]},
{n:310,cat:'Refrigeration',p:1,t:'mc',q:"Two types of relief devices are:",o:["Pop safety valve and fusible plug","Rupture disc and globe valve","Pop safety valve and globe valve","Fusible plug and ball valve"],a:0,ex:["CORRECT. Pop safety valves reclose after relieving. Fusible plugs melt at high temperature and are one-time devices. Both common in refrigeration.","Incorrect. Globe valves are not relief devices.","Incorrect. Globe valves are not relief devices.","Incorrect. Ball valves are not relief devices."]},
{n:311,cat:'Refrigeration',p:1,t:'mc',q:"A rupture disc is classified as a:",o:["Re-usable relief device","One time relief device","Refrigerant saving device","Adjustable type relief device"],a:1,ex:["Incorrect. Rupture discs cannot reseal.","CORRECT. A rupture disc bursts at set pressure and cannot reseal. The system must be shut down and recharged.","Incorrect. It releases refrigerant, it doesn't save it.","Incorrect. Rupture discs have a fixed burst pressure."]},
{n:312,cat:'Refrigeration',p:1,t:'mc',q:"The best way to adjust a CPR valve is by:",o:["Adjusting the low pressure control","Measuring temperature drop through the evaporator","Adjusting CPR to match compressor motor nameplate amperage","Adjusting CPR to nameplate amperage plus 25%"],a:2,ex:["Incorrect. LPC is a separate control.","Incorrect. Temperature drop doesn't set the CPR properly.","CORRECT. Set the CPR to produce amperage matching the motor nameplate rating — preventing overload during pulldown.","Incorrect. 25% over nameplate would overload the motor."]},
{n:313,cat:'Refrigeration',p:1,t:'mc',q:"A 'king' valve is:",o:["Another name for the discharge service valve","The first shutoff valve after the receiver","The shutoff valve before any solenoid valve","Another name for the suction service valve"],a:1,ex:["Incorrect. King valve is on the liquid line, not discharge.","CORRECT. The king valve is at the receiver outlet on the liquid line. Closing it allows pump-down.","Incorrect. It's specifically at the receiver outlet.","Incorrect. King valve is on the high side, not suction."]},
{n:314,cat:'Refrigeration',p:1,t:'mc',q:"The sight glass/moisture indicator serves two purposes:",o:["Visual inspection of refrigerant AND color change if moisture present","Visual inspection AND allows air bubbles to escape","Color change for moisture AND measures flow rate","Color change if liquid present AND checks for refrigerant"],a:0,ex:["CORRECT. The sight glass shows bubbles (low charge) and the moisture indicator changes color when moisture exceeds safe levels.","Incorrect. The sight glass doesn't allow bubbles to escape.","Incorrect. It doesn't measure flow rate.","Incorrect. It checks for moisture, not just liquid presence."]},
{n:315,cat:'Refrigeration',p:1,t:'mc',q:"A suction accumulator uses a float to allow liquid refrigerant back to the compressor when needed.",o:["True","False"],a:1,ex:["Incorrect. Accumulators PREVENT liquid from reaching the compressor.","CORRECT. The suction accumulator PREVENTS liquid from reaching the compressor. It has a small bleed hole, not a float valve."]},
{n:316,cat:'Refrigeration',p:1,t:'mc',q:"A liquid line filter drier serves two purposes: filter large particles and store liquid.",o:["True","False"],a:1,ex:["Incorrect on both counts.","CORRECT. Filter driers remove MOISTURE (not just large particles) and do NOT store liquid — that's the receiver's job."]},
{n:317,cat:'Refrigeration',p:1,t:'mc',q:"Unless otherwise specified, refrigeration suction lines should be piped:",o:["Level to avoid pressure drop","Down in the direction of flow to aid oil return","Up in the direction of flow","None of the above"],a:1,ex:["Incorrect. Level piping doesn't aid oil return.","CORRECT. Suction lines slope downward in flow direction so gravity assists oil movement toward the compressor.","Incorrect. Upward slope works against oil return.","Incorrect. Downward slope is the correct answer."]},
{n:318,cat:'Refrigeration',p:1,t:'mc',q:"Which type of copper tubing is preferred for refrigeration?",o:["Type L","Type M","Type ACR","Type K"],a:2,ex:["Incorrect. Type L is for plumbing, not refrigeration.","Incorrect. Type M is thin-wall plumbing copper.","CORRECT. Type ACR is dehydrated, cleaned, and factory-sealed with nitrogen — essential for keeping moisture and contaminants out.","Incorrect. Type K is heavy-wall for underground plumbing."]},
{n:319,cat:'Refrigeration',p:1,t:'mc',q:"What are the recommended joining procedures for refrigerant piping?",o:["Brazing with 15% Sil-fos only","Brazing with 45% silver only","50-50 solder only","Brazing with Sil-fos, 45% silver, and Stay Brite solder"],a:3,ex:["Incomplete — other methods are also acceptable.","Incomplete — other methods are also acceptable.","Incorrect. 50-50 solder lacks strength and temperature resistance.","CORRECT. Acceptable methods include brazing with Sil-fos, 45% silver, and Stay Brite solder. 50-50 solder is NOT acceptable."]},
{n:320,cat:'Refrigeration',p:1,t:'mc',q:"Why is a nitrogen purge necessary when brazing copper refrigeration pipe?",o:["So inside of pipe doesn't oxidize at higher temperature","So brazing alloy doesn't go through to inside","To keep the joint cool while brazing","So flux doesn't contaminate the system"],a:0,ex:["CORRECT. At brazing temperatures, copper reacts with oxygen to form black oxide scale. Nitrogen displaces oxygen, preventing oxidation.","Incorrect. Nitrogen doesn't affect alloy flow.","Incorrect. Nitrogen doesn't cool the joint.","Incorrect. Flux contamination is a separate concern."]},
{n:321,cat:'Refrigeration',p:1,t:'mc',q:"Why can't copper pipe be used for ammonia refrigeration systems?",o:["Ammonia has too high pressure for copper","Copper has too high pressure drop for ammonia","Ammonia corrodes copper due to a chemical reaction","Copper joints are not as strong as welded joints"],a:2,ex:["Incorrect. Pressure rating isn't the issue.","Incorrect. Pressure drop is not the reason.","CORRECT. Ammonia reacts with copper and copper alloys forming compounds that contaminate the system. Steel piping is required.","Incorrect. Joint strength isn't the primary concern."]},
{n:322,cat:'Refrigeration',p:1,t:'mc',q:"What type of fittings should be used in refrigeration systems?",o:["Short radius ells","Long radius ells","Cast iron","Threaded"],a:1,ex:["Incorrect. Short radius ells create more pressure drop.","CORRECT. Long radius ells create less pressure drop and turbulence — important for efficiency and oil return velocity.","Incorrect. Cast iron is not used in refrigeration piping.","Incorrect. Threaded fittings are not preferred for refrigeration."]},
{n:323,cat:'Refrigeration',p:1,t:'mc',q:"The size of plumbing tubing is referred to by _____ and ACR tubing by _____.",o:["The OD; the ID","The ID; the OD","The OD; the OD","The ID; the ID"],a:1,ex:["Incorrect. It's the reverse.","CORRECT. Plumbing copper uses nominal size based on inside diameter. ACR tubing uses actual outside diameter.","Incorrect. They use different references.","Incorrect. They use different references."]},
{n:324,cat:'Refrigeration',p:1,t:'mc',q:"All pipe should be reamed during the installation process.",o:["True","False"],a:0,ex:["CORRECT. Cutting leaves a burr inside the pipe that restricts flow, creates turbulence, and can break off to damage components. Always ream.","Incorrect. Reaming is always required to remove burrs."]},
{n:325,cat:'Refrigeration',p:1,t:'mc',q:"Why isn't oxygen used for pressure testing a refrigeration system?",o:["Too much moisture in it","Too high pressure for piping","Explosive when combined with oil","Causes copper to react chemically"],a:2,ex:["Incorrect. While moisture is a concern, the primary danger is explosion.","Incorrect. Pressure level isn't the issue.","CORRECT. CRITICAL SAFETY: Pressurized oxygen in contact with petroleum oil can cause a violent, potentially fatal explosion. ONLY dry nitrogen is used.","Incorrect. Chemical reaction is secondary to the explosion risk."]},
{n:326,cat:'Refrigeration',p:1,t:'mc',q:"Why must a regulator be used on a nitrogen bottle?",o:["Bottle pressure is too high and needs to be controlled","Bottle pressure is too low","Regulator separates liquid from vapor","Only way to know system pressure"],a:0,ex:["CORRECT. Nitrogen cylinders are charged to 2,000-2,500 psig. Refrigeration systems test to 150-450 psig. A regulator steps pressure down safely.","Incorrect. Bottle pressure is extremely high.","Incorrect. Nitrogen is always a gas at these conditions.","Incorrect. A separate gauge can read system pressure."]},
{n:327,cat:'Refrigeration',p:1,t:'mc',q:"Why must all system valves be open during brazing and evacuation?",o:["To make sure entire system has pressure","To isolate sections for testing","To make sure entire system has been purged, tested, and evacuated","To let water get to the filter drier"],a:2,ex:["Incomplete answer.","Incorrect. Isolation is the opposite of what's needed.","CORRECT. Any closed valve creates an isolated section that won't receive nitrogen purge, won't be pressure tested, and won't be evacuated.","Incorrect. Water shouldn't be in the system."]},
{n:328,cat:'Refrigeration',p:1,t:'mc',q:"Conditions that may cause failure to achieve required vacuum:",o:["Residual refrigerant and bad pump only","Leaks and moisture only","Saturated vacuum pump oil and leaks only","All of the above are correct"],a:3,ex:["Partially correct but incomplete.","Partially correct but incomplete.","Partially correct but incomplete.","CORRECT. All prevent deep vacuum: system leaks, moisture boiling off, saturated vacuum pump oil, and residual refrigerant."]},
{n:329,cat:'Refrigeration',p:1,t:'mc',q:"Vapor refrigerant is added to a system through the:",o:["Receiver's king valve","Liquid line service valve","Compressor discharge line","Low-pressure side of the system"],a:3,ex:["Incorrect. The king valve is on the liquid (high) side.","Incorrect. The liquid line is high side.","Incorrect. Never add to the discharge line.","CORRECT. Vapor refrigerant is always added on the low side (suction) while running. Never add to the high side of a running system."]},
{n:330,cat:'Refrigeration',p:1,t:'mc',q:"A warm refrigerant storage cylinder will have _____ the low-pressure side of an operating system.",o:["A lower pressure than","The same pressure as","A higher pressure than","An unknown pressure compared to"],a:2,ex:["Incorrect. Room temperature is warmer than suction conditions.","Incorrect. The pressures are different.","CORRECT. A warm cylinder has higher saturation pressure than the operating low side. This pressure difference drives refrigerant into the system.","Incorrect. The relationship is predictable."]},
{n:331,cat:'Refrigeration',p:1,t:'mc',q:"When charging liquid refrigerant, the cylinder should be placed:",o:["Upside down","Right side up","On its side","In any of the positions indicated"],a:0,ex:["CORRECT. Flipping the cylinder puts liquid at the valve end. Used for initial charges on the high side with system off.","Incorrect. Right side up delivers vapor.","Incorrect. On its side doesn't reliably deliver liquid.","Incorrect. Only upside down ensures liquid delivery."]},
{n:332,cat:'Refrigeration',p:1,t:'mc',q:"To add refrigerant through the suction service valve, the stem must be:",o:["Back seated","Front seated","Mid-seated","Hot seated"],a:2,ex:["Incorrect. Back-seated isolates the gauge port.","Incorrect. Front-seated isolates the system.","CORRECT. Mid-seating opens all three passages — system flow, compressor suction, AND gauge port — allowing refrigerant entry while system operates.","Incorrect. 'Hot seated' is not a valid position."]},
{n:333,cat:'Refrigeration',p:1,t:'mc',q:"HPR (high pressure receiver) is best described as:",o:["A vessel above the flooded evaporator supplying by gravity","A vessel controlled at specific pressure providing liquid to a pump","A place to store liquid refrigerant when it's not being used","A vessel that protects the compressor from liquid flooding"],a:2,ex:["Incorrect. That describes a surge drum or liquid header.","Incorrect. That describes a controlled pressure receiver.","CORRECT. The receiver stores excess liquid refrigerant on the high side between the condenser and metering device.","Incorrect. That describes a suction accumulator."]},
{n:334,cat:'Refrigeration',p:1,t:'mc',q:"A suction accumulator is best described as:",o:["A place to store liquid refrigerant","A vessel that protects the compressor from liquid flooding","A vessel located above the flooded evaporator","A vessel that maintains liquid level for booster gas"],a:1,ex:["Incorrect. Storage is the receiver's function.","CORRECT. The suction accumulator is the last line of defense — catching liquid refrigerant that might cause compressor slugging.","Incorrect. That describes an evaporator header.","Incorrect. That describes a different vessel."]},
{n:335,cat:'Refrigeration',p:1,t:'mc',q:"If the evaporator temperature is below 32°F, there must be provision for:",o:["Adding refrigerant","Defrost","Increasing vaporization rate","Flooding the evaporator"],a:1,ex:["Incorrect. Refrigerant charge isn't the issue.","CORRECT. Below-freezing evaporators accumulate frost that insulates the coil and blocks airflow. Defrost is mandatory.","Incorrect. Vaporization rate isn't the primary concern.","Incorrect. Flooding the evaporator is dangerous."]},
{n:336,cat:'Refrigeration',p:1,t:'mc',q:"Off-cycle defrost occurs:",o:["With supplemental electric heat when the system is shut down","With hot gas when the system is operating","From the space temperature when the system is shut down","With hot liquid refrigerant from the compressor"],a:2,ex:["Incorrect. Electric heat is a different defrost method.","Incorrect. Hot gas defrost occurs while running.","CORRECT. Off-cycle defrost is the simplest method — the system turns off and ambient room temperature naturally melts the frost.","Incorrect. Hot liquid is not a standard defrost method."]},
{n:337,cat:'Refrigeration',p:1,t:'mc',q:"The type of system using a liquid pump to supply liquid refrigerant to the evaporator is called a _____ system.",o:["DX","Flooded","Liquid recirculation","Dry expansion"],a:2,ex:["Incorrect. DX uses a metering device, not a pump.","Incorrect. Flooded systems use gravity/float, not a pump.","CORRECT. Liquid recirculation uses a pump to deliver excess liquid (2-4x evaporation rate). NOT the same as a flooded system.","Incorrect. Dry expansion is the same as DX."]},
{n:338,cat:'Refrigeration',p:1,t:'mc',q:"The fin spacing on low-temp evaporators is _____ medium-temp evaporators.",o:["The same as","Closer together than","Farther apart than","Variable compared to"],a:2,ex:["Incorrect. Low-temp needs wider spacing.","Incorrect. Closer spacing would frost over quickly.","CORRECT. Low-temp coils frost heavily and need wider fin spacing (2-4 fpi vs 6-8 fpi) to allow frost accumulation before airflow is blocked.","Incorrect. The relationship is definite — wider for low temp."]},
{n:339,cat:'Refrigeration',p:1,t:'mc',q:"Frost formation on the evaporator is normal for:",o:["High-temperature refrigeration systems","Air conditioning systems","Low-temperature refrigeration systems","Both A and B"],a:2,ex:["Incorrect. High-temp systems operate above freezing.","Incorrect. A/C systems should not frost.","CORRECT. Low-temp systems (freezers) operate below 32°F so frost accumulation is expected and planned for with defrost systems.","Incorrect. Neither high-temp nor A/C should frost normally."]},
{n:340,cat:'Refrigeration',p:1,t:'mc',q:"Increasing the spring pressure on the TXV will cause:",o:["The TXV to open more","The evaporator superheat to increase","The evaporator pressure to rise","All of the above"],a:1,ex:["Incorrect. More spring pressure closes the valve more.","CORRECT. More spring pressure requires higher bulb pressure (more superheat) to open the valve — so superheat increases.","Incorrect. Pressure typically drops with more restriction.","Incorrect. Only superheat increases."]},
{n:341,cat:'Refrigeration',p:1,t:'mc',q:"The purpose of hot gas bypass is to:",o:["Melt frost formation on a timed interval","Keep the compressor running and prevent short cycling","Add heat to prevent compressor flooding","Keep discharge pressure down on a high head day"],a:1,ex:["Incorrect. That describes hot gas defrost.","CORRECT. Hot gas bypass creates an artificial load at light conditions, preventing rapid compressor on/off cycling.","Incorrect. Preventing flooding is not its primary purpose.","Incorrect. It doesn't reduce discharge pressure."]},
{n:342,cat:'Refrigeration',p:1,t:'mc',q:"Balanced port TXVs are used:",o:["To feed refrigerant at a normal rate with low ambient temperatures","To feed refrigerant at a normal rate with high ambient temperature","To stop refrigerant flow during low ambient temperatures","To stop refrigerant flow during high ambient temperatures"],a:0,ex:["CORRECT. Balanced port TXVs compensate for fluctuating high-side pressure, maintaining proper feed even when head pressure drops in low ambient.","Incorrect. Standard TXVs handle high ambient fine.","Incorrect. They maintain flow, not stop it.","Incorrect. They maintain flow, not stop it."]},
{n:343,cat:'Refrigeration',p:1,t:'mc',q:"Two types of water supplies for water-cooled condensers are:",o:["Recirculated and once-through","Recirculated and potable","Potable and once-through","All of the above are correct"],a:0,ex:["CORRECT. Recirculated systems use a cooling tower to reuse water. Once-through uses fresh water and discharges after one pass.","Incorrect. Potable is not a standard classification for condenser water.","Incorrect. Potable is not a standard classification.","Incorrect. Only recirculated and once-through are the standard types."]},
{n:344,cat:'Refrigeration',p:1,t:'mc',q:"In water-cooled condenser troubleshooting, 'Approach' is defined as:",o:["Temperature difference between water in and water out","Temperature difference between liquid refrigerant out and water out","Temperature difference between SCT and water out","Temperature difference between SCT and water in"],a:1,ex:["Incorrect. That's ΔT, not Approach.","CORRECT. Approach = leaving liquid refrigerant temp minus leaving water temp. High approach indicates fouling.","Incorrect. That's not the standard definition.","Incorrect. That's the Split."]},
{n:345,cat:'Refrigeration',p:1,t:'mc',q:"In water-cooled condenser troubleshooting, 'Split' is defined as:",o:["Temperature difference between water in and water out","Temperature difference between SCT and water in","Temperature difference between liquid refrigerant out and water out","Temperature difference between SCT and water out"],a:1,ex:["Incorrect. That's ΔT.","CORRECT. Split = SCT minus entering water temperature. High split indicates the condenser is working harder than design.","Incorrect. That's Approach.","Incorrect. That's not the standard definition."]},
{n:346,cat:'Refrigeration',p:1,t:'mc',q:"In a waste-water condenser, the regulating valve controls the:",o:["Refrigerant flow","Refrigerant liquid temperature","Water flow","Water temperature"],a:2,ex:["Incorrect. The valve controls water, not refrigerant.","Incorrect. The valve modulates water flow.","CORRECT. A head pressure regulating valve modulates water flow based on condensing pressure to maintain proper head pressure.","Incorrect. It controls flow, which affects temperature indirectly."]},
{n:347,cat:'Refrigeration',p:1,t:'mc',q:"What is relative humidity?",o:["The temperature at which moisture in the air settles out","The temperature of the air","The amount of moisture in the air compared to what it could hold","The lowest temperature a wet surface can obtain due to evaporation"],a:2,ex:["Incorrect. That describes dew point.","Incorrect. That's just dry bulb temperature.","CORRECT. Relative humidity (%) = actual moisture / maximum possible moisture at that temperature. Warmer air can hold more moisture.","Incorrect. That describes wet bulb temperature."]},
{n:348,cat:'Refrigeration',p:1,t:'mc',q:"What is dew-point temperature?",o:["The lowest temperature a wet surface can obtain due to evaporation","The temperature of the air","The amount of moisture compared to what air could hold","The temperature at which moisture in the air settles out"],a:3,ex:["Incorrect. That's wet bulb temperature.","Incorrect. That's dry bulb temperature.","Incorrect. That's relative humidity.","CORRECT. When air cools to its dew point, it can no longer hold all its moisture and condensation begins."]},
{n:349,cat:'Refrigeration',p:1,t:'mc',q:"What is wet-bulb temperature?",o:["The temperature at which moisture in the air settles out","The temperature of the air","The amount of moisture in the air compared to what it could hold","The lowest temperature a wet surface can obtain due to evaporation"],a:3,ex:["Incorrect. That's dew point.","Incorrect. That's dry bulb temperature.","Incorrect. That's relative humidity.","CORRECT. Wet-bulb represents the limit of evaporative cooling — how cold a wet surface gets through evaporation."]},
{n:350,cat:'Refrigeration',p:1,t:'mc',q:"Make-up water for an evaporative condenser compensates for losses from:",o:["Drift only","Bleed rate only","Evaporation rate only","All of the above"],a:3,ex:["Partially correct but incomplete.","Partially correct but incomplete.","Partially correct but incomplete.","CORRECT. Make-up water replaces all three losses: drift, bleed rate, and evaporation."]},
{n:351,cat:'Refrigeration',p:1,t:'mc',q:"Flow rates for a recirculated water-cooled condenser are estimated at:",o:["1.2 gpm/ton","3 gpm/ton","1.5 gpm/ton","2.4 gpm/ton"],a:1,ex:["Incorrect. 1.2 gpm/ton is too low.","CORRECT. Standard rule: 3 gpm per ton for condenser water flow, based on a 10°F temperature rise.","Incorrect. 1.5 gpm/ton is too low.","Incorrect. 2.4 gpm/ton is close but not the standard."]},
{n:352,cat:'Refrigeration',p:1,t:'mc',q:"The definition of positive displacement compression is:",o:["For every cycle, a fluid has to be displaced","For every cycle, a fluid may be displaced","For every cycle, some fluid will not be displaced","None of the above are correct"],a:0,ex:["CORRECT. Positive displacement = every stroke guarantees a fixed volume of fluid is moved. No slippage.","Incorrect. 'May be' implies uncertainty — positive displacement guarantees movement.","Incorrect. Positive displacement means all fluid is displaced.","Incorrect. The first answer is correct."]},
{n:353,cat:'Refrigeration',p:1,t:'mc',q:"Vi (Volume Index) is:",o:["Volume index, which raises and lowers suction pressure for capacity control","Volume integer, which raises and lowers suction pressure for capacity control","Volume integer, which adjusts capacity control to avoid over or under compressing","Volume index, which adjusts capacity control to avoid over or under compressing"],a:3,ex:["Incorrect. Vi doesn't control suction pressure.","Incorrect. 'Integer' is wrong and suction pressure control is wrong.","Incorrect. 'Integer' is wrong.","CORRECT. Vi (Volume Index) is the built-in compression ratio of a screw compressor. Proper Vi matching avoids over or under compression."]},
{n:354,cat:'Refrigeration',p:1,t:'mc',q:"When the load in an evaporator increases, the TXV:",o:["Decreases refrigerant flow","Increases refrigerant flow","Maintains the same amount of refrigerant flow","Closes completely to avoid flooding"],a:1,ex:["Incorrect. Higher load demands more refrigerant.","CORRECT. Higher load = more heat = faster boiling = higher superheat = TXV opens wider = more flow.","Incorrect. The TXV modulates to match load.","Incorrect. Closing would starve the evaporator."]},
{n:355,cat:'Refrigeration',p:1,t:'mc',q:"Net oil pressure with suction = 68 psig, oil gauge = 102 psig, discharge = 220 psig:",o:["102 psig","34 psig","118 psig","170 psig"],a:1,ex:["Incorrect. That's the total oil gauge reading, not net.","CORRECT. Net oil pressure = Oil gauge - Suction = 102 - 68 = 34 psig. This is the actual pressure available to lubricate bearings.","Incorrect. Check the calculation.","Incorrect. Discharge pressure is not used in this calculation."]},
{n:356,cat:'Refrigeration',p:1,t:'mc',q:"A zeotropic refrigerant is:",o:["A pure refrigerant with a specific P/T relationship","A blended refrigerant with a noticeable temperature glide","A refrigerant that will not fractionate","A natural refrigerant"],a:1,ex:["Incorrect. That describes a pure or azeotropic refrigerant.","CORRECT. Zeotropic blends (R-404A, R-407C) have different boiling points, show temperature glide, and can fractionate.","Incorrect. Zeotropes CAN fractionate.","Incorrect. Zeotropic describes the blend behavior, not the source."]},
{n:357,cat:'Refrigeration',p:1,t:'mc',q:"Clearance volume is defined as:",o:["The space above the piston at top dead center","The space above the piston at bottom dead center","The space between the piston and cylinder wall","The space above the piston when it's unloaded"],a:0,ex:["CORRECT. Clearance volume is the small space between the piston top and valve plate at TDC. Trapped gas must re-expand before suction begins.","Incorrect. At BDC the cylinder is at maximum volume.","Incorrect. That's the piston-to-wall clearance, a different concept.","Incorrect. Unloading is a separate concept from clearance volume."]},
{n:358,cat:'Refrigeration',p:1,t:'mc',q:"A dynamic compressor is a _____ type:",o:["Helical rotary","Scroll","Reciprocating","Centrifugal"],a:3,ex:["Incorrect. Helical rotary (screw) is positive displacement.","Incorrect. Scroll is positive displacement.","Incorrect. Reciprocating is positive displacement.","CORRECT. Centrifugal compressors are dynamic — they use impellers to add velocity, which converts to pressure."]},
{n:359,cat:'Refrigeration',p:1,t:'mc',q:"Cylinder unloading on a reciprocating compressor is accomplished by:",o:["Lifting the discharge valve off its seat","Lifting the suction valve off its seat","Closing off the suction passage","Opening a passage to bypass compressed gas back to suction"],a:1,ex:["Incorrect. The discharge valve is not used for unloading.","CORRECT. Lifting the suction valve off its seat prevents compression — gas flows back out on the up-stroke.","Incorrect. Closing suction is not how cylinder unloading works.","Incorrect. Bypass is a different capacity control method."]},
{n:360,cat:'Refrigeration',p:1,t:'mc',q:"Capacity control for a screw compressor is accomplished with:",o:["Cylinder unloading","A slide valve","Suction stop","Discharge bypass"],a:1,ex:["Incorrect. Cylinder unloading is for reciprocating compressors.","CORRECT. The slide valve opens a bypass port, allowing gas to recirculate without compression — reducing capacity to ~25-100%.","Incorrect. Suction stop is not a standard method.","Incorrect. Discharge bypass is a separate method."]},
{n:361,cat:'Refrigeration',p:1,t:'mc',q:"A low-pressure centrifugal chiller is different from a high-pressure chiller because it requires:",o:["Oil","A motor","Check valves","A purge unit"],a:3,ex:["Incorrect. All compressors need lubrication.","Incorrect. All compressors need a motor.","Incorrect. Check valves are common in many systems.","CORRECT. Low-pressure chillers (R-123) operate below atmospheric pressure. Air leaks IN and must be removed by a purge unit."]},
{n:362,cat:'Refrigeration',p:1,t:'mc',q:"For centrifugal chillers, LIFT is defined as:",o:["The difference between suction and discharge pressure","When refrigerant stops moving","When refrigerant goes backwards","When guide vanes don't open fast enough"],a:0,ex:["CORRECT. Lift is the pressure differential the centrifugal impeller must overcome. Excessive lift leads to stall and surge.","Incorrect. That describes stall.","Incorrect. That describes surge.","Incorrect. Guide vane speed is not what defines lift."]},
{n:363,cat:'Refrigeration',p:1,t:'mc',q:"For centrifugal chillers, a STALL is defined as:",o:["The pressure difference between suction and discharge","When pressure difference gets too high and refrigerant STOPS moving","When pressure difference gets too high and refrigerant goes BACKWARDS","When guide vanes open too fast causing the compressor to stop"],a:1,ex:["Incorrect. That describes lift.","CORRECT. Stall is when the impeller can no longer overcome the pressure differential and refrigerant flow stops — the precursor to surge.","Incorrect. Reversal of flow is surge, not stall.","Incorrect. Guide vane speed is not the cause."]},
{n:364,cat:'Refrigeration',p:1,t:'mc',q:"For centrifugal chillers, a SURGE is defined as:",o:["The pressure difference between suction and discharge","When pressure difference gets too high and refrigerant stops moving","When pressure difference gets too high and refrigerant goes BACKWARDS","When discharge pressure drops too fast causing a cutout"],a:2,ex:["Incorrect. That describes lift.","Incorrect. That describes stall.","CORRECT. Surge is when refrigerant actually reverses direction — causing violent vibration and potential damage.","Incorrect. Pressure drop is not what defines surge."]},
{n:365,cat:'Refrigeration',p:1,t:'mc',q:"Two-temperature operation is necessary when:",o:["The compressor must be protected from overloading","More than one evaporator at DIFFERENT temperatures operates from one compressor","The evaporator coil is excessively long","A multiple-circuit distributor is used"],a:1,ex:["Incorrect. Overload protection is handled by the CPR.","CORRECT. When one compressor serves a freezer and cooler at different temperatures, EPR valves maintain different evaporator pressures.","Incorrect. Coil length doesn't require two-temperature operation.","Incorrect. Distributors serve one evaporator, not multiple temperatures."]},
{n:366,cat:'Refrigeration',p:1,t:'mc',q:"The EPR (Evaporator Pressure Regulator) valve:",o:["Makes sure enough refrigerant gas goes to the compressor","Will let the evaporator pressure go only as low as a pre-determined point","Provides the same service as a TXV with a distributor","All of the above are correct"],a:1,ex:["Incorrect. That's not the EPR's function.","CORRECT. EPR holds minimum evaporator pressure — preventing the warmer evaporator from pulling down too cold in a two-temperature system.","Incorrect. EPR and TXV serve completely different functions.","Incorrect. Only the second answer is correct."]},
{n:367,cat:'Refrigeration',p:1,t:'mc',q:"The CPR (Crankcase Pressure Regulator) is installed in the suction line near the:",o:["Evaporator","EPR","Compressor","Multiple-circuit distributor"],a:2,ex:["Incorrect. CPR is near the compressor, not the evaporator.","Incorrect. The CPR is downstream of the EPR.","CORRECT. The CPR is near the compressor to prevent excessive suction pressure from reaching it during hot pulldown.","Incorrect. The distributor is at the evaporator."]},
{n:368,cat:'Refrigeration',p:1,t:'mc',q:"A hot pull down is when:",o:["There is excessive ice on the evaporator","The condenser has been flooded","The metering device is starving the evaporator","The load temperature is high and the compressor runs for a long time to lower it"],a:3,ex:["Incorrect. Excessive ice is a different problem.","Incorrect. Condenser flooding is unrelated.","Incorrect. Starving is a metering issue.","CORRECT. Hot pulldown occurs when warm product is loaded — the compressor runs hard trying to pull temperature down, risking motor overload."]},
{n:369,cat:'Refrigeration',p:1,t:'mc',q:"The type of system using 2 different refrigerants to achieve very low temperatures is:",o:["A single stage system","A two-stage system","A cascade system","A diabolic system"],a:2,ex:["Incorrect. Single stage uses one compressor and one refrigerant.","Incorrect. Two-stage uses one refrigerant in two compression stages.","CORRECT. Cascade systems use two separate refrigeration circuits, each with a refrigerant suited to its temperature range.","Incorrect. 'Diabolic' is not a refrigeration term."]},
{n:370,cat:'Refrigeration',p:1,t:'mc',q:"The type of system using one refrigerant with multiple temperatures gained in steps is:",o:["Single stage system","Two-stage system","Cascade system","Systolic system"],a:1,ex:["Incorrect. Single stage has one compression step.","CORRECT. A two-stage system uses one refrigerant compressed in two stages with an intercooler for improved efficiency at low temperatures.","Incorrect. Cascade uses two different refrigerants.","Incorrect. 'Systolic' is a medical term, not refrigeration."]},
{n:371,cat:'Refrigeration',p:1,t:'mc',q:"A refrigeration system with a Type A2 refrigerant needs the relief device piped outside if it contains:",o:["All A2 systems are required to pipe outside","6.6 lbs of refrigerant or more","50 lbs of refrigerant or more","110 lbs of refrigerant or more"],a:1,ex:["Incorrect. The requirement is based on charge amount.","CORRECT. A2 refrigerants are mildly flammable. Relief venting outside is required when charge exceeds 6.6 lbs.","Incorrect. The threshold is much lower than 50 lbs.","Incorrect. The threshold is much lower than 110 lbs."]},
{n:372,cat:'Refrigeration',p:1,t:'mc',q:"What is Phosgene gas?",o:["Gas created by the compressor during refrigerant compression","A poisonous gas created by burning halocarbon refrigerants","The odor in the room after lunch","None of the above"],a:1,ex:["Incorrect. Normal compression doesn't create phosgene.","CORRECT. Phosgene (COCl₂) forms when refrigerants containing chlorine contact open flames or high heat. Highly toxic.","Incorrect. This is a serious safety topic.","Incorrect. The second answer is correct."]},
{n:373,cat:'Refrigeration',p:1,t:'mc',q:"When R-134a is at 22 psig and the suction line temperature is 30°F, the refrigerant is:",o:["Superheated vapor by 5°F","A sub-cooled liquid by 5°F","A saturated refrigerant","Superheated vapor by 32°F"],a:0,ex:["CORRECT. R-134a saturation temp at 22 psig ≈ 25°F. Measured temp is 30°F — that's 5°F above saturation = 5°F superheat.","Incorrect. The temp is above saturation, indicating superheat.","Incorrect. 30°F is above the 25°F saturation point.","Incorrect. The superheat is 30 - 25 = 5°F, not 32°F."]},
{n:374,cat:'Refrigeration',p:1,t:'mc',q:"When R-410A is at 95°F, the saturation pressure is approximately:",o:["About 182 psig","About 29 psig","About 296 psig","About 56 psig"],a:2,ex:["Incorrect. 182 psig is too low for R-410A at 95°F.","Incorrect. 29 psig is far too low.","CORRECT. R-410A at 95°F ≈ 296 psig. R-410A runs at significantly higher pressures than older refrigerants.","Incorrect. 56 psig is far too low."]},
{n:375,cat:'Refrigeration',p:1,t:'mc',q:"Why is minimum load important in regards to oil and refrigerant?",o:["It is easier to return oil under minimum load","It is more difficult to return oil under minimum load","It doesn't matter when returning oil vertically","None of the above"],a:1,ex:["Incorrect. Minimum load makes oil return harder.","CORRECT. At minimum load, velocity drops. Low velocity means refrigerant may not carry oil back up vertical risers.","Incorrect. Vertical oil return is critically affected by velocity.","Incorrect. The second answer is correct."]},
{n:376,cat:'Refrigeration',p:1,t:'mc',q:"The purpose of a suction trap is to:",o:["Prevent oil from draining back down after elevation","Help raise the oil vertically up from the evaporator","Prevent oil from collecting on discharge valves","None of the above"],a:1,ex:["Incorrect. That's the inverted trap's purpose.","CORRECT. The suction trap (P-trap) at the bottom of a vertical riser collects oil until velocity is sufficient to carry it upward.","Incorrect. Discharge valves are not the concern here.","Incorrect. The second answer is correct."]},
{n:377,cat:'Refrigeration',p:1,t:'mc',q:"The purpose of the inverted trap is to:",o:["Help raise oil vertically up from the evaporator","Not allow oil to drain back down after it's been elevated","Prevent oil from collecting on discharge valves","None of the above"],a:1,ex:["Incorrect. That's the suction trap's purpose.","CORRECT. The inverted trap at the TOP of a vertical riser prevents oil from draining back down during off cycles.","Incorrect. Discharge valves are not the concern here.","Incorrect. The second answer is correct."]},
{n:378,cat:'Refrigeration',p:1,t:'mc',q:"A low side float is used to meter refrigerant to:",o:["A DX evaporator","A flooded evaporator","Both a and b","None of the above"],a:1,ex:["Incorrect. DX systems use TXVs or fixed orifices.","CORRECT. The low side float maintains constant liquid level in a flooded evaporator — opens when level drops, closes when level rises.","Incorrect. Only flooded evaporators use low side floats.","Incorrect. Flooded evaporators use low side floats."]},
{n:379,cat:'Refrigeration',p:1,t:'mc',q:"Why is a purge (nitrogen) necessary when brazing copper refrigeration pipe?",o:["So inside of pipe doesn't oxidize at the higher temperature","So brazing alloy doesn't go through to inside","To keep the joint cool while brazing","So flux doesn't contaminate the system"],a:0,ex:["CORRECT. At brazing temperatures, copper + oxygen = black copper oxide scale. Nitrogen displaces oxygen, preventing oxidation.","Incorrect. Nitrogen doesn't affect alloy flow.","Incorrect. Nitrogen doesn't cool the joint.","Incorrect. Flux contamination is a separate concern."]},
{n:380,cat:'Refrigeration',p:1,t:'mc',q:"R-22 at 250 psig high side with 10°F subcooling. Liquid line temperature should be:",o:["107°F","127°F","117°F","84°F"],a:1,ex:["Incorrect. Check the PT chart: 250 psig ≈ 137°F for R-22.","CORRECT. R-22 at 250 psig ≈ 137°F SCT. Liquid line = 137 - 10 = 127°F.","Incorrect. 137 - 10 = 127, not 117.","Incorrect. 84°F is far too low."]},
{n:381,cat:'Refrigeration',p:1,t:'mc',q:"How many tons of refrigeration are required to freeze 7,000 lbs of product (freeze point 26°F, latent heat 123 Btu/lb, specific heat thawed 0.87, frozen 0.42) from 45°F to -10°F in 1 hour?",o:["1,082,550 tons","88.64 tons","90.21 tons","70.91 tons"],a:2,ex:["Incorrect. 1,082,550 is the total Btu, not tons.","Incorrect. Check the full three-step calculation.","CORRECT. Step 1: 7000×0.87×19=115,710. Step 2: 7000×123=861,000. Step 3: 7000×0.42×36=105,840. Total=1,082,550 ÷ 12,000 = 90.21 tons.","Incorrect. All three heat removal steps must be included."]},
{n:382,cat:'Refrigeration',p:1,t:'mc',q:"In water-cooled condenser troubleshooting, ΔT is defined as:",o:["Temperature difference between water in and water out","Temperature difference between liquid refrigerant out and water out","Temperature difference between SCT and water out","Temperature difference between SCT and water in"],a:0,ex:["CORRECT. ΔT = the rise in condenser water temperature. Typically designed for 10°F.","Incorrect. That's Approach.","Incorrect. That's not the standard ΔT definition.","Incorrect. That's Split."]},
{n:383,cat:'Adv Refrigeration',p:2,t:'mc',q:'The high side of the vapor compression cycle contains the:',o:['Condenser','Evaporator','Suction accumulator','Condenser and evaporator'],a:0,ex:['CORRECT — Condenser','Incorrect. Correct: Condenser','Incorrect. Correct: Condenser','Incorrect. Correct: Condenser']},
{n:384,cat:'Adv Refrigeration',p:2,t:'mc',q:'A shaft seal is required in:',o:['A hermetic compressor','A semi-hermetic compressor','An open type compressor','Tin can type compressor'],a:2,ex:['CORRECT — The condenser is on the high side (high pressure/temperature) of the vapor compression cycle, receiving hot discharge gas from the compressor and rejecting heat to condense it back to liquid.','Incorrect. The evaporator is on the low side — it operates at low pressure and absorbs heat.','Incorrect. The suction accumulator is on the low side, installed in the suction line before the compressor.','Incorrect. Only the condenser is on the high side. The evaporator is on the low side separated by the metering device.']},
{n:385,cat:'Adv Refrigeration',p:2,t:'mc',q:'The suction pressure in a compressor is 68 psig and the discharge pressure is 225 psig.  What is the compression ratio?',o:['3 to 1','2.9 to 1','5.8 to 1','2.3 to 1'],a:1,ex:['Incorrect. A hermetic compressor has the motor sealed inside a welded shell — no shaft exits the housing, so no shaft seal is needed.','Incorrect. A semi-hermetic has the motor inside a bolted housing — the shaft doesn\'t exit, so no seal is needed.','CORRECT — An open type compressor has an external motor connected by a shaft that penetrates the compressor housing. A shaft seal is required at this penetration point to prevent refrigerant leakage.','Incorrect. \'Tin can type\' is slang for a hermetic compressor, which has no external shaft.']},
{n:386,cat:'Adv Refrigeration',p:2,t:'mc',q:'How many Btu’s does it require to do 1 ton of refrigeration?',o:['12,000 Btu’s/day','288,000 Btu’s/hr','12,000 Btu’s/hr','144 Btu’s'],a:2,ex:['Incorrect. Correct: 12,000 Btu’s/hr','Incorrect. Correct: 12,000 Btu’s/hr','CORRECT — 12,000 Btu’s/hr','Incorrect. Correct: 12,000 Btu’s/hr']},
{n:387,cat:'Adv Refrigeration',p:2,t:'mc',q:'When a refrigerant is compressed its:',o:['Pressure goes up','Temperature goes up','Saturation point goes up','All of the above'],a:3,ex:['Incorrect. 12,000 Btu is per HOUR, not per day. Per day would be 288,000 Btu (12,000 × 24).','Incorrect. 288,000 Btu/hr is actually 288,000 Btu per DAY (12,000 × 24 hours), not per hour.','CORRECT — 1 ton of refrigeration = 12,000 Btu/hr. This is based on melting 2,000 lbs of ice in 24 hours: 2,000 lbs × 144 Btu/lb (latent heat of fusion) = 288,000 Btu/day ÷ 24 hrs = 12,000 Btu/hr.','Incorrect. 144 Btu is the latent heat of fusion for one pound of ice — the energy to melt 1 lb of ice at 32°F. One ton uses 12,000 Btu/hr.']},
{n:388,cat:'Adv Refrigeration',p:2,t:'mc',q:'What is the condenser responsible for:',o:['To reject heat from the refrigerant vapor so it can condense back to a liquid','To provide sub-cooling to the refrigerant liquid','To reject super-heat from the refrigerant vapor that was gained during the compression cycle','All of the above'],a:3,ex:['Partially correct but incomplete.','Partially correct but incomplete.','Partially correct but incomplete.','CORRECT. The condenser rejects superheat, condenses saturated vapor to liquid, AND provides subcooling — handling all high-side heat rejection.']},
{n:389,cat:'Adv Refrigeration',p:2,t:'mc',q:'There is a definite relationship between the temperature and the pressure of a refrigerant as long as it is:',o:['Saturated','Sub-cooled','Super-heated','All of the above'],a:0,ex:['CORRECT — Saturated','Incorrect. Correct: Saturated','Incorrect. Correct: Saturated','Incorrect. Correct: Saturated']},
{n:390,cat:'Adv Refrigeration',p:2,t:'mc',q:'How is the relatively high temperature liquid refrigerant cooled down to evaporator temperature?',o:['The liquid loses its temperature because of ambient conditions','The compressor takes the heat away by conduction','The liquid cools itself down by flashing because of the pressure drop','All of the above'],a:2,ex:['CORRECT — The P/T relationship only applies when the refrigerant is in the SATURATED (two-phase) state. At saturation, for every pressure there is one specific temperature and vice versa — this is what PT charts show.','Incorrect. Sub-cooled liquid is below the saturation temperature at that pressure. You need BOTH pressure and temperature to define its state — the PT chart alone won\'t work.','Incorrect. Superheated vapor is above the saturation temperature at that pressure. Like sub-cooled, you need both pressure and temperature — the PT relationship doesn\'t apply directly.','Incorrect. Only saturated refrigerant has a definite PT relationship. Sub-cooled and superheated states require knowing both pressure and temperature independently.']},
{n:391,cat:'Adv Refrigeration',p:2,t:'mc',q:'What is Phosgene gas?',o:['The gas created by the compressor during the refrigerant compression','A poisonous gas created by burning halocarbon refrigerants','The odor in this room after lunch','None of the above'],a:1,ex:['Incorrect. Ambient conditions don\'t cool the liquid — the liquid is already warmer than its target evaporating temperature.','Incorrect. The compressor is a vapor pump on the suction side — it doesn\'t directly cool liquid by conduction.','CORRECT — When high-pressure liquid passes through the metering device, the sudden pressure drop causes part of the liquid to instantly vaporize (flash). This flash gas absorbs heat from the remaining liquid, cooling the entire mixture down to the evaporator temperature. This is the flash cooling effect.','Incorrect. Only the pressure-drop flashing effect is responsible for the temperature reduction.']},
{n:392,cat:'Adv Refrigeration',p:2,t:'mc',q:'The primary responsibility(ies) of the compressor is to;',o:['create flow by acting as a vapor pump','pump the liquid refrigerant through the system','keep the evaporator pressure down','all of the above are correct','both a and c are correct','none of the above are correct'],a:4,ex:['Incorrect. Correct: both a and c are correct','Incorrect. Correct: both a and c are correct','Incorrect. Correct: both a and c are correct','Incorrect. Correct: both a and c are correct','CORRECT — both a and c are correct','Incorrect. Correct: both a and c are correct']},
{n:393,cat:'Adv Refrigeration',p:2,t:'mc',q:'A chiller is designed to;',o:['cool liquids','cool fluids','condition the air','filter the air'],a:0,ex:['Partially correct but \'fluids\' is a better term.','CORRECT. Chillers cool fluids (water, glycol, brine) — not air directly. The chilled fluid is pumped to air handlers to cool air indirectly.','Incorrect. Chillers cool fluid, not air directly.','Incorrect. Chillers don\'t filter air.']},
{n:394,cat:'Adv Refrigeration',p:2,t:'mc',q:'An A/C unit is designed to;',o:['heat and cool the liquid','filter and clean the liquid','condition the air','condition the liquid'],a:2,ex:['Incorrect. A/C units work with air, not liquid.','Incorrect. A/C units work with air, not liquid.','CORRECT. Air conditioning means controlling temperature, humidity, cleanliness, and distribution of air.','Incorrect. A/C units condition air, not liquid.']},
{n:395,cat:'Adv Refrigeration',p:2,t:'mc',q:'The four parts of the cycle for a reciprocating compressor in order of operation are;',o:['Re-expansion, suction, compression, discharge','Intake, suction, compression, discharge','Suction, compression, exhaust, discharge','Expansion, intake, discharge, exhaust'],a:0,ex:['CORRECT — Re-expansion, suction, compression, discharge','Incorrect. Correct: Re-expansion, suction, compression, discharge','Incorrect. Correct: Re-expansion, suction, compression, discharge','Incorrect. Correct: Re-expansion, suction, compression, discharge']},
{n:396,cat:'Adv Refrigeration',p:2,t:'mc',q:'When does the refrigerant actually enter the reciprocating compressor from the system?',o:['when the pressure in the cylinder is lower than in the suction line','when the pressure in the cylinder is lower than in the discharge line','when the piston reaches top dead center','when the piston reaches bottom dead center'],a:0,ex:['CORRECT — The four parts in order: (1) Re-expansion — clearance volume gas must expand until cylinder pressure drops below suction pressure; (2) Suction — suction valve opens, vapor enters; (3) Compression — piston moves up, compressing vapor; (4) Discharge — cylinder pressure exceeds discharge pressure, discharge valve opens.','Incorrect. \'Intake\' and \'suction\' are the same thing — the first step is actually re-expansion of trapped clearance volume gas before the suction valve can open.','Incorrect. \'Exhaust\' is not the correct term, and the order is wrong. Re-expansion must come first.','Incorrect. Wrong order and terminology. Re-expansion is the critical first step that\'s often overlooked.']},
{n:397,cat:'Adv Refrigeration',p:2,t:'mc',q:'Name 3 different types of positive displacement compressors.',o:['Screw, scroll and centrifugal','Reciprocating, rotary and centrifugal','screw, scroll and reciprocating','reciprocating, screw and orbital'],a:2,ex:['CORRECT — The suction reed valve is a check valve that opens automatically when cylinder pressure drops below suction line pressure during the piston\'s downward stroke (after re-expansion). Pressure differential is the driving force.','Incorrect. Discharge line pressure is much higher than suction — the suction valve would never open based on discharge pressure.','Incorrect. At top dead center (TDC), the piston has just finished compression and is at maximum pressure — this is when the discharge valve opens, not the suction valve.','Incorrect. At bottom dead center (BDC), the suction stroke is complete and the cylinder is fully charged. Refrigerant entry began earlier during the downstroke when pressure equalized.']},
{n:398,cat:'Adv Refrigeration',p:2,t:'mc',q:'There is a system with R-134a as the refrigerant. It has a pressure of 22 psig on the low side. When you measure the temperature of the suction line leaving the evaporator it is 30 degrees F. What can you tell me about the state of the refrigerant?',o:['it is a superheated vapor by 5 degrees F','it is a sub-cooled liquid by 5 degrees F','it is a saturated refrigerant','it is a superheated vapor by 32 degrees F'],a:0,ex:['Incorrect. Centrifugal is a DYNAMIC compressor — it uses velocity/kinetic energy, NOT positive displacement. Screw and scroll are positive displacement, but centrifugal is not.','Incorrect. Centrifugal is a dynamic compressor, not positive displacement. Reciprocating and rotary are positive displacement.','CORRECT — Screw, scroll, and reciprocating are all positive displacement compressors — they trap a fixed volume of gas and mechanically reduce that volume. Centrifugal compressors are dynamic (velocity-based) and NOT positive displacement.','Incorrect. \'Orbital\' is not a standard compressor classification in the HVAC/R industry.']},
{n:399,cat:'Adv Refrigeration',p:2,t:'mc',q:'Primary responsibility(ies) of the metering device is to;',o:['create differential pressure to create flow','create an intentional pressure drop to lower the pressure and temperature of the refrigerant','reject the heat from the refrigerant to get it to liquid','to absorb the heat from the ambient cooling it down','both a and b are correct','all of the above are correct'],a:1,ex:['Incorrect. Correct: create an intentional pressure drop to lower the pressure and temperature of the refrigerant','CORRECT — create an intentional pressure drop to lower the pressure and temperature of the refrigerant','Incorrect. Correct: create an intentional pressure drop to lower the pressure and temperature of the refrigerant','Incorrect. Correct: create an intentional pressure drop to lower the pressure and temperature of the refrigerant','Incorrect. Correct: create an intentional pressure drop to lower the pressure and temperature of the refrigerant','Incorrect. Correct: create an intentional pressure drop to lower the pressure and temperature of the refrigerant']},
{n:400,cat:'Adv Refrigeration',p:2,t:'mc',q:'Why does the refrigerant change states several times while going through a system?',o:['to use latent heat instead of sensible heat and so the refrigerant can be re-used','to use latent heat instead of sensible heat and to make sure only vapor enters the evaporator','to use sensible heat instead of latent heat and to make sure only liquid enters the compressor','to use sensible heat instead of latent heat and so the refrigerant can be re-used'],a:0,ex:['CORRECT — to use latent heat instead of sensible heat and so the refrigerant can be re-used','Incorrect. Correct: to use latent heat instead of sensible heat and so the refrigerant can be re-used','Incorrect. Correct: to use latent heat instead of sensible heat and so the refrigerant can be re-used','Incorrect. Correct: to use latent heat instead of sensible heat and so the refrigerant can be re-used']},
{n:401,cat:'Adv Refrigeration',p:2,t:'mc',q:'When R-410A is at 95 degrees F, what will the saturation pressure be?',o:['about296 psig','about 182 psig','about 29 psig','about 56 psig'],a:0,ex:['CORRECT — Refrigerant changes states (liquid → vapor → liquid) to utilize LATENT heat transfer, which moves far more energy per pound than sensible heat. The phase changes also allow the refrigerant to be continuously recycled through the closed-loop system.','Incorrect. While latent heat is correct, the second part about \'only vapor enters the evaporator\' is wrong — a liquid/vapor mixture enters the evaporator after the metering device.','Incorrect. The system uses LATENT heat (phase change), not sensible heat, for the primary heat transfer mechanism.','Incorrect. Both parts are wrong — the system uses latent heat, not sensible heat.']},
{n:402,cat:'Adv Refrigeration',p:2,t:'mc',q:'A compressor that is totally enclosed and non-serviceable is called a(n) __________ compressor.',o:['hermetic','semi-hermetic','open-drive','non-positive displacement'],a:0,ex:['CORRECT — hermetic','Incorrect. Correct: hermetic','Incorrect. Correct: hermetic','Incorrect. Correct: hermetic']},
{n:403,cat:'Adv Refrigeration',p:2,t:'mc',q:'Two things that may cause liquid refrigerant accumulation in the compressor crankcase are; ',o:['migration and flooding during operation','migration and a TXV that loses it\'s charge','flooding during operation and energized crankcase heaters','A TXV that loses it\'s charge and energized crankcase heaters'],a:0,ex:['CORRECT — R-410A at 95°F has a saturation pressure of approximately 296 psig from the PT chart. R-410A operates at significantly higher pressures than older refrigerants like R-22.','Incorrect. 182 psig is too low for R-410A at 95°F. This might be confused with an R-22 value.','Incorrect. 29 psig is far too low — this would correspond to a very cold temperature for R-410A.','Incorrect. 56 psig is far too low for R-410A at 95°F.']},
{n:404,cat:'Adv Refrigeration',p:2,t:'mc',q:'If a system has R-22 in it and I want 10 degrees of sub-cooling out of the condenser, what should the liquid line refrigerant temperature be if it has a pressure of 250 psig on the high side?',o:['107 degrees F','127 degrees F','117 degrees F','84 degrees F'],a:0,ex:['CORRECT — (1) Migration occurs during the OFF cycle when the compressor is cold — refrigerant vapor migrates to the coldest point (the crankcase) and condenses into the oil. (2) Flooding occurs during operation when liquid refrigerant returns through the suction line due to a system problem like an oversized TXV.','Incorrect. A TXV that loses its charge would CLOSE, starving the evaporator — it wouldn\'t cause crankcase flooding.','Incorrect. Energized crankcase heaters PREVENT migration — they keep the crankcase warm so refrigerant doesn\'t condense in the oil. They\'re the solution, not the cause.','Incorrect. A TXV that loses charge closes (starving the system), and energized crankcase heaters prevent accumulation — neither causes the problem.']},
{n:405,cat:'Adv Refrigeration',p:2,t:'mc',q:'When taking refrigerant out of the container, why does the container get cold?',o:['because of the P/T relationship, when the pressure goes down so does the temperature','because of the P/T relationship, when the pressure goes down the temperature goes up','because of the P/T relationship, when the pressure goes up so does the temperature','because of the P/T relationship, when the pressure goes up the temperature goes down'],a:0,ex:['CORRECT — because of the P/T relationship, when the pressure goes down so does the temperature','Incorrect. Correct: because of the P/T relationship, when the pressure goes down so does the temperature','Incorrect. Correct: because of the P/T relationship, when the pressure goes down so does the temperature','Incorrect. Correct: because of the P/T relationship, when the pressure goes down so does the temperature']},
{n:406,cat:'Adv Refrigeration',p:2,t:'mc',q:'There are two places in the refrigeration system where the temperature can be obtained by knowing the pressure. Where are they?',o:['evaporator and condenser','compressor and metering device','compressor and condenser','metering device and evaporator'],a:0,ex:['CORRECT — From the R-22 PT chart: 250 psig corresponds to approximately 117°F saturation temperature. Wait — let me recalculate. R-22 at 250 psig ≈ 117°F SCT. Subtract 10°F subcooling: 117 − 10 = 107°F liquid line temperature.','Incorrect. 127°F would mean the saturation temperature is 137°F at 250 psig, but R-22 at 250 psig ≈ 117°F. Liquid line = 117 − 10 = 107°F.','Incorrect. 117°F is the approximate saturation temperature at 250 psig — you still need to subtract the 10°F subcooling to get 107°F.','Incorrect. 84°F is far too low for a liquid line with 250 psig high side pressure.']},
{n:407,cat:'Adv Refrigeration',p:2,t:'mc',q:'Why are air and non-condensables considered contaminants in a refrigeration system? ',o:['they lower the head pressure too much so flow is inhibited','they raise the head pressure causing more energy usage','they lower the head pressure too much causing more energy usage','causes the evaporator to become logged with that contaminant causing less heat transfer'],a:1,ex:['Incorrect. Correct: they raise the head pressure causing more energy usage','CORRECT — they raise the head pressure causing more energy usage','Incorrect. Correct: they raise the head pressure causing more energy usage','Incorrect. Correct: they raise the head pressure causing more energy usage']},
{n:408,cat:'Adv Refrigeration',p:2,t:'mc',q:'Halocarbon refrigerants (CFC\'s, HCFC\'s, HFC\'s) are __________ air.',o:['heavier than','lighter than','a different color than','the same as'],a:0,ex:['Incorrect. Halocarbons have high molecular weights.','Incorrect. They are significantly heavier.','CORRECT. Halocarbons are heavier than air and settle in low areas — critical safety knowledge for confined spaces.','Incorrect. Refrigerants are colorless.']},
{n:409,cat:'Adv Refrigeration',p:2,t:'mc',q:'What is the saturation temperature of R-22 when at 68 psig?',o:['40 degrees F','117.3 degrees F','68.2 degrees F','14 degrees F'],a:0,ex:['Incorrect. Non-condensables RAISE head pressure, they don\'t lower it. They occupy space in the condenser that should be used for condensing refrigerant.','CORRECT — Air and non-condensable gases collect in the condenser where they cannot condense. They take up valuable condenser surface area, raising the condensing pressure. Higher head pressure means the compressor works harder, consuming more energy.','Incorrect. Non-condensables raise head pressure, not lower it.','Incorrect. While reduced heat transfer can occur, the PRIMARY issue is elevated head pressure causing increased energy consumption.']},
{n:410,cat:'Adv Refrigeration',p:2,t:'mc',q:'How many Btu\'s does it take to freeze 75 pounds of water?  It is tap water at 55 degrees F, and it will be stored at -10 degrees F.',o:['14,100 Btu\'s','15,675 Btu\'s','10,800 Btu\'s','4875 Btu\'s'],a:0,ex:['CORRECT — 14,100 Btu\'s','Incorrect. Correct: 14,100 Btu\'s','Incorrect. Correct: 14,100 Btu\'s','Incorrect. Correct: 14,100 Btu\'s']},
{n:411,cat:'Adv Refrigeration',p:2,t:'mc',q:'The amount of heat removed to lower the temperature of 15 pounds of water from 48 degrees F to 39 degrees F is',o:['0.0113 tons','135 Btu\'s','970 Btu\'s per pound','135 Btu\'s per pound'],a:1,ex:['CORRECT — From the R-22 PT chart, 68 psig corresponds to approximately 40°F saturation temperature. This is a classic A/C design suction pressure for R-22 systems.','Incorrect. 117.3°F would correspond to a much higher pressure (around 250 psig for R-22).','Incorrect. 68.2°F does not correspond to 68 psig — don\'t confuse the pressure number with the temperature.','Incorrect. 14°F would correspond to a much lower suction pressure for R-22.']},
{n:412,cat:'Adv Refrigeration',p:2,t:'mc',q:'The saturation temperature for R-134a at a pressure of 120 psi is;',o:['98° F.','69° F.','171.2° F.','312.1° F.'],a:0,ex:['Incorrect. While 0.0113 tons is mathematically equivalent (135 ÷ 12,000), the direct answer in Btu is more appropriate here.','CORRECT — Q = mass × specific heat × ΔT = 15 lbs × 1.0 Btu/lb°F × (48 − 39)°F = 15 × 1.0 × 9 = 135 Btu. Water has a specific heat of 1.0 Btu/lb°F.','Incorrect. 970 Btu/lb is the latent heat of vaporization (boiling water to steam). This question asks about sensible heat — cooling liquid water without a phase change.','Incorrect. The answer is 135 Btu TOTAL for all 15 lbs, not 135 Btu per pound. Per pound would be 9 Btu (1.0 × 9°F).']},
{n:413,cat:'Adv Refrigeration',p:2,t:'mc',q:'The general type of compressor that has the motor inside the compressor but has some accessibility is a;',o:['Hermetic compressor.','Semi-hermetic compressor.','Open drive compressor.','All of the above.','None of the above.'],a:1,ex:['Incorrect. Correct: Semi-hermetic compressor.','CORRECT — Semi-hermetic compressor.','Incorrect. Correct: Semi-hermetic compressor.','Incorrect. Correct: Semi-hermetic compressor.','Incorrect. Correct: Semi-hermetic compressor.']},
{n:414,cat:'Adv Refrigeration',p:2,t:'mc',q:'Why is the refrigerant level important in a flooded chiller?',o:['Too high could cause liquid slugging into the compressor','Too low could cause efficiency loss','Too low could cause oil return problems','All of the above are correct'],a:3,ex:['Incorrect. Correct: All of the above are correct','Incorrect. Correct: All of the above are correct','Incorrect. Correct: All of the above are correct','CORRECT — All of the above are correct']},
{n:415,cat:'Adv Refrigeration',p:2,t:'mc',q:'If dirty filters in an air conditioning system reduce the quantity of air flowing over the DX coil:',o:['a system capacity will decrease','the condenser will compensate for the change','the compressor will compensate for the change','system capacity will increase'],a:0,ex:['CORRECT — a system capacity will decrease','Incorrect. Correct: a system capacity will decrease','Incorrect. Correct: a system capacity will decrease','Incorrect. Correct: a system capacity will decrease']},
{n:416,cat:'Adv Refrigeration',p:2,t:'tf',q:'A standard type evaporative condenser will do the same things as an air-cooled condenser.',o:['True','False'],a:1,ex:['Incorrect. Correct: False','CORRECT — False']},
{n:417,cat:'Adv Refrigeration',p:2,t:'tf',q:'The evaporative condenser is designed to get more sub-cooling of the refrigerant than standard water cooled condensers.',o:['True','False'],a:1,ex:['Incorrect. Correct: False','CORRECT — False']},
{n:418,cat:'Adv Refrigeration',p:2,t:'mc',q:'What is the major responsibility of the fill deck in the cooling tower?',o:['Supply enough air to help with evaporation of water.','Spread out the water to make it easier to evaporate.','Supply make up water for the evaporative effect.','Filter out the water of contaminants.'],a:1,ex:['Incorrect. Correct: Spread out the water to make it easier to evaporate.','CORRECT — Spread out the water to make it easier to evaporate.','Incorrect. Correct: Spread out the water to make it easier to evaporate.','Incorrect. Correct: Spread out the water to make it easier to evaporate.']},
{n:419,cat:'Adv Refrigeration',p:2,t:'mc',q:'If a thermostatic expansion valve\'s thermal bulb came loose from the suction line at the outlet of the evaporator, which of  the following could result?',o:['The bulb pressure would increase and the thermostatic expansion valve would open','The superheat in the evaporator would decrease.','Liquid refrigerant could flow back to the compressor.','All of the above are correct.'],a:3,ex:['Incorrect. Correct: All of the above are correct.','Incorrect. Correct: All of the above are correct.','Incorrect. Correct: All of the above are correct.','CORRECT — All of the above are correct.']},
{n:420,cat:'Adv Refrigeration',p:2,t:'mc',q:'The purpose of an externally equalized thermostatic expansion valve is to _____.',o:['Compensate for excessive evaporator pressure drop.','Allow the system to equalize faster.','Prevent the expansion valve from frosting up','Allow refrigerant to expand in the compressor.'],a:0,ex:['CORRECT — Compensate for excessive evaporator pressure drop.','Incorrect. Correct: Compensate for excessive evaporator pressure drop.','Incorrect. Correct: Compensate for excessive evaporator pressure drop.','Incorrect. Correct: Compensate for excessive evaporator pressure drop.']},
{n:421,cat:'Adv Refrigeration',p:2,t:'mc',q:'The TXV sensing bulb is mounted _____.',o:['on the liquid line between the condenser and the TXV','at the inlet to the condenser','on the suction line between the evaporator and the compressor','on the compressor discharge line'],a:2,ex:['Partially correct but incomplete — the bulb would sense warm ambient temperature, increasing bulb pressure and opening the valve wider.','Partially correct but incomplete — yes, superheat would decrease as the valve feeds too much refrigerant.','Partially correct but incomplete — yes, with the valve wide open, liquid could flood back to the compressor.','CORRECT — All of the above occur: (1) The loose bulb senses warm ambient air instead of cool suction line temp. (2) This high temperature signal tells the valve to open wider. (3) Excess refrigerant floods the evaporator, dropping superheat. (4) Liquid refrigerant could carry through to the compressor, risking damage.']},
{n:422,cat:'Adv Refrigeration',p:2,t:'mc',q:'If the power element of a TXV loses it\'s charge, the _____.',o:['coil will flood enough to feed liquid refrigerant out of the coil','valve will get cold enough to create frost on the body of the valve','refrigerant flow through the various circuits of the coil will become unbalanced','refrigerant flow to the coil will slow considerably or stop completely'],a:3,ex:['CORRECT — An externally equalized TXV uses evaporator OUTLET pressure (rather than inlet pressure) as the closing force. This compensates for pressure drop across multi-circuit evaporators, ensuring accurate superheat control even with significant coil pressure losses.','Incorrect. System equalization speed is not related to external equalization of the TXV.','Incorrect. TXV frosting prevention is not the purpose of external equalization.','Incorrect. Refrigerant should never expand in the compressor — that would cause liquid slugging damage.']},
{n:423,cat:'Adv Refrigeration',p:2,t:'mc',q:'How does the receiver ensure that only 100% liquid refrigerant enters the liquid line?',o:['by means of a dip tube','it only allows refrigerant to enter the liquid line when the receiver is filled with liquid','the spring loaded relief valve opens','none of the above are correct'],a:0,ex:['CORRECT — by means of a dip tube','Incorrect. Correct: by means of a dip tube','Incorrect. Correct: by means of a dip tube','Incorrect. Correct: by means of a dip tube']},
{n:424,cat:'Adv Refrigeration',p:2,t:'mc',q:'When the quantitiy of refrigerant flow to an evaporator is reduced, the amount of superheat in the vapor leaving the coil will _____.',o:['decrease','increase','remain the same','N/A'],a:1,ex:['Incorrect. Without the power element charge, the spring CLOSES the valve — no refrigerant flows, so no flooding occurs.','Incorrect. Without refrigerant flow, the valve body won\'t get cold enough to frost.','Incorrect. Circuit imbalance could occur with a partially failed element, but total charge loss stops flow entirely.','CORRECT — If the TXV power element (bulb/capillary) loses its charge, there is no opening force to overcome the spring. The spring closes the valve, severely restricting or completely stopping refrigerant flow to the evaporator. The system starves.']},
{n:425,cat:'Adv Refrigeration',p:2,t:'mc',q:'Two types of relief devices are _____ and _____.',o:['pop safety valve, fusible plug','rupture disc, globe valve','pop safety valve, globe valve','fusible plug, ball valve'],a:0,ex:['CORRECT — The receiver has a dip tube that extends from the outlet connection down to the bottom of the vessel. Since liquid refrigerant settles to the bottom by gravity, the dip tube always draws from the liquid layer, ensuring 100% liquid enters the liquid line regardless of receiver charge level.','Incorrect. The receiver works at any fill level because the dip tube draws from the bottom where liquid always collects.','Incorrect. A relief valve is for overpressure safety protection — it has nothing to do with ensuring liquid-only flow.','Incorrect. The dip tube is the correct mechanism.']},
{n:426,cat:'Adv Refrigeration',p:2,t:'mc',q:'A rupture disc is classified as a _____.',o:['one time relief device','a re-usable relief device','refrigerant saving device','adjustable type relief device'],a:0,ex:['Incorrect. Less flow means MORE superheat, not less. With less refrigerant, it boils off sooner, leaving more coil length to superheat the vapor.','CORRECT — When refrigerant flow decreases, the smaller amount of liquid boils off earlier in the evaporator coil. The remaining coil length continues to heat the now-gaseous refrigerant above its saturation temperature, INCREASING superheat.','Incorrect. Superheat is directly affected by flow rate — it definitely changes.','Incorrect. This is a valid HVAC question with a definite answer.']},
{n:427,cat:'Adv Refrigeration',p:2,t:'mc',q:'The best way to adjust a CPR valve is by _________.',o:['adjusting the low pressure control','measuring the temperature drop of the air through the evaporator','adjusting the CPR to produce an amperage draw of the compressor motor to the motor nameplate rating','adjusting the CPR to produce an amperage draw of the compressor motor to the motor nameplate rating plus 25%'],a:2,ex:['CORRECT — Pop safety valves and fusible plugs are the two main types of relief devices in refrigeration. Pop safety valves open at a set pressure and RECLOSE when pressure drops. Fusible plugs melt at a set temperature and are ONE-TIME devices that must be replaced.','Incorrect. Globe valves are manual shutoff valves, not relief devices.','Incorrect. Globe valves are not classified as relief devices.','Incorrect. Ball valves are manual shutoff valves, not relief devices.']},
{n:428,cat:'Adv Refrigeration',p:2,t:'mc',q:'A "king" valve is _____.',o:['the first shutoff valve after the receiver','another name for the compressor suction service valve','another name for the compressor discharge service valve','the shutoff valve immediately before any solenoid valve'],a:0,ex:['Incorrect. King valve is on the liquid line, not discharge.','CORRECT. The king valve is at the receiver outlet on the liquid line. Closing it allows pump-down.','Incorrect. It\'s specifically at the receiver outlet.','Incorrect. King valve is on the high side, not suction.']},
{n:429,cat:'Adv Refrigeration',p:2,t:'mc',q:'The sight glass / moisture indicator serves two purposes which are _____ and _____.',o:['to give a visual inspection of the refrigerant going into the coil, to change colors if there is moisture present','to give a visual inspection of the refrigerant going into the coil, to allow any air bubbles in the line a place to go','to change colors if there is moisture present, to measure the amount of flow in the line','to change colors if there is liquid present, to see if there is refrigerant in the line'],a:0,ex:['CORRECT — to give a visual inspection of the refrigerant going into the coil, to change colors if there is moisture present','Incorrect. Correct: to give a visual inspection of the refrigerant going into the coil, to change colors if there is moisture present','Incorrect. Correct: to give a visual inspection of the refrigerant going into the coil, to change colors if there is moisture present','Incorrect. Correct: to give a visual inspection of the refrigerant going into the coil, to change colors if there is moisture present']},
{n:430,cat:'Adv Refrigeration',p:2,t:'tf',q:'A suction accumulator uses a float to open and close a valve which allows the liquid refrigerant to go back to the compressor when needed.',o:['True','False'],a:1,ex:['Incorrect. Correct: False','CORRECT — False']},
{n:431,cat:'Adv Refrigeration',p:2,t:'tf',q:'A liquid line filter drier serves two purposes; to filter out larger particles in the piping and to store (hold) liquid.',o:['True','False'],a:1,ex:['Incorrect. Correct: False','CORRECT — False']},
{n:432,cat:'Adv Refrigeration',p:2,t:'mc',q:'Why is the consideration of minimum load important in regards to oil and refrigerant?',o:['It is easier to return oil under minimum load.','It is more difficult to return oil under minimum load.','It doesn’t matter when returning oil vertically up.','None of the above.'],a:1,ex:['Incorrect. Correct: It is more difficult to return oil under minimum load.','CORRECT — It is more difficult to return oil under minimum load.','Incorrect. Correct: It is more difficult to return oil under minimum load.','Incorrect. Correct: It is more difficult to return oil under minimum load.']},
{n:433,cat:'Adv Refrigeration',p:2,t:'mc',q:'The purpose of a suction trap is to;',o:['Help raise the oil vertically up from the evaporator.','Not allow the oil to drain back down after it’s been elevated.','Not allow oil to collect on the discharge valves of the compressor.','None of the above.'],a:0,ex:['Incorrect. That\'s the inverted trap\'s purpose.','CORRECT. The suction trap (P-trap) at the bottom of a vertical riser collects oil until velocity is sufficient to carry it upward.','Incorrect. Discharge valves are not the concern here.','Incorrect. The second answer is correct.']},
{n:434,cat:'Adv Refrigeration',p:2,t:'mc',q:'Unless otherwise specified by the manufacturer, refrigeration suction lines should be piped;',o:['Level to avoid pressure drop.','Down in the direction of flow to aid in oil return.','Up in the direction of flow to keep gas moving in the pipe.','None of the above.'],a:1,ex:['Incorrect. Correct: Down in the direction of flow to aid in oil return.','CORRECT — Down in the direction of flow to aid in oil return.','Incorrect. Correct: Down in the direction of flow to aid in oil return.','Incorrect. Correct: Down in the direction of flow to aid in oil return.']},
{n:435,cat:'Adv Refrigeration',p:2,t:'mc',q:'Which of the following types of copper tubing is preferred to be used in refrigeration?',o:['Type ACR','Type L','Type M','Type K','Type DWV'],a:0,ex:['CORRECT — Type ACR','Incorrect. Correct: Type ACR','Incorrect. Correct: Type ACR','Incorrect. Correct: Type ACR','Incorrect. Correct: Type ACR']},
{n:436,cat:'Adv Refrigeration',p:2,t:'mc',q:'Why is a purge necessary when installing a copper refrigeration system?',o:['So the inside of the pipe doesn\'t oxidize at the higher temperature','So the brazing alloy doesn\'t go all the way through the joint to the inside of the system','To keep the joint cool while brazing','So the flux doesn\'t get inside the pipe and contaminate the system'],a:0,ex:['CORRECT — So the inside of the pipe doesn\'t oxidize at the higher temperature','Incorrect. Correct: So the inside of the pipe doesn\'t oxidize at the higher temperature','Incorrect. Correct: So the inside of the pipe doesn\'t oxidize at the higher temperature','Incorrect. Correct: So the inside of the pipe doesn\'t oxidize at the higher temperature']},
{n:437,cat:'Adv Refrigeration',p:2,t:'mc',q:'Why should copper pipe not be used for ammonia refrigeration systems?',o:['Ammonia corrodes the copper due to a chemical reaction','Ammonia has too high of pressure for copper tubing','Copper has too high of pressure drop for ammonia','The copper joints are not as strong as welded joints'],a:0,ex:['CORRECT — Ammonia corrodes the copper due to a chemical reaction','Incorrect. Correct: Ammonia corrodes the copper due to a chemical reaction','Incorrect. Correct: Ammonia corrodes the copper due to a chemical reaction','Incorrect. Correct: Ammonia corrodes the copper due to a chemical reaction']},
{n:438,cat:'Adv Refrigeration',p:2,t:'tf',q:'Always check tubing before installing to make sure it\'s not contaminated.',o:['True','False'],a:0,ex:['CORRECT — True','Incorrect. Correct: True']},
{n:439,cat:'Adv Refrigeration',p:2,t:'mc',q:'Why isn\'t oxygen used for pressure testing a system?',o:['oxygen is explosive when combined with oil','oxygen has too much moisture in it','oxygen has too high of a pressure for the piping system','oxygen causes the copper to react chemically causing a leak'],a:0,ex:['CORRECT — Ammonia (NH₃) reacts chemically with copper and copper alloys, forming copper-ammonia compounds that corrode and contaminate the system. This is why ALL ammonia refrigeration systems must use STEEL or STAINLESS STEEL piping — never copper.','Incorrect. Pressure is not the issue — copper can handle ammonia pressures. The problem is chemical corrosion.','Incorrect. Pressure drop characteristics are not the reason copper is prohibited with ammonia.','Incorrect. While welded joints are stronger, the fundamental reason is ammonia\'s chemical corrosion of copper.']},
{n:440,cat:'Adv Refrigeration',p:2,t:'mc',q:'Why is it critical to make sure that all the system\'s valves (hand, solenoid, and check) be opened during brazing and evacuation?',o:['to make sure the entire system has pressure on it','to make sure that you isolated sections for testing purposes','to make sure that the entire system has been purged, tested and evacuated','to make sure that the water (moisture) left in the system gets to the filter drier'],a:2,ex:['Incorrect. Correct: to make sure that the entire system has been purged, tested and evacuated','Incorrect. Correct: to make sure that the entire system has been purged, tested and evacuated','CORRECT — to make sure that the entire system has been purged, tested and evacuated','Incorrect. Correct: to make sure that the entire system has been purged, tested and evacuated']},
{n:441,cat:'Adv Refrigeration',p:2,t:'mc',q:'Conditions that may cause a failure to achieve the required vacuum for a system are',o:['residual refrigerant, bad pump','leaks, moisture','saturated vacuum pump oil, leaks','bad refrigeration hoses (gaskets), moisture','all of the above are correct'],a:4,ex:['Incorrect. Correct: all of the above are correct','Incorrect. Correct: all of the above are correct','Incorrect. Correct: all of the above are correct','Incorrect. Correct: all of the above are correct','CORRECT — all of the above are correct']},
{n:442,cat:'Adv Refrigeration',p:2,t:'mc',q:'When charging liquid refrigerant, (in most cases) the cylinder should be placed;',o:['Upside down.','Right side up.','On its side.','In any of the positions indicated.'],a:0,ex:['CORRECT — Upside down.','Incorrect. Correct: Upside down.','Incorrect. Correct: Upside down.','Incorrect. Correct: Upside down.']},
{n:443,cat:'Adv Refrigeration',p:2,t:'mc',q:'To add refrigerant to the system through the suction service valve, the valve stem must be;',o:['Back seated.','Front seated.','Mid-seated.','Hot seated'],a:2,ex:['Partially correct but incomplete — having pressure throughout is important, but the main reason is ensuring complete system purge and evacuation.','Incorrect. Isolation is the OPPOSITE of what\'s needed — you want the entire system open and connected.','CORRECT — All valves must be open so the ENTIRE system receives: (1) nitrogen purge to displace oxygen during brazing, (2) full pressure testing to verify leak-free integrity, and (3) complete evacuation to remove all moisture and non-condensables. Any closed valve creates an isolated section that\'s not purged, tested, or evacuated.','Incorrect. Water (moisture) should be evacuated OUT of the system by the vacuum pump, not directed to the filter drier.']},
{n:444,cat:'Adv Refrigeration',p:2,t:'mc',q:'If the evaporator temperature is below 32° F, there must be some provision for:',o:['defrost','adding refrigerant','increasing the rate of vaporization','flooding the evaporator'],a:0,ex:['CORRECT — defrost','Incorrect. Correct: defrost','Incorrect. Correct: defrost','Incorrect. Correct: defrost']},
{n:445,cat:'Adv Refrigeration',p:2,t:'mc',q:'The type of system that requires the use of a liquid pump to supply liquid to the evaporator is called a _____________ system.',o:['DX','liquid recirculation','flooded','dry expansion'],a:1,ex:['Incorrect. Correct: liquid recirculation','CORRECT — liquid recirculation','Incorrect. Correct: liquid recirculation','Incorrect. Correct: liquid recirculation']},
{n:446,cat:'Adv Refrigeration',p:2,t:'mc',q:'The fin spacing on low-temp evaporators is ________________ on medium-temp evaporators.',o:['the same as','closer together than','farther apart than'],a:2,ex:['Incorrect. Correct: farther apart than','Incorrect. Correct: farther apart than','CORRECT — farther apart than']},
{n:447,cat:'Adv Refrigeration',p:2,t:'mc',q:'Frost formation on the evaporator coil is normal for ____________________.',o:['low-temperature refrigeration systems.','high-temperature refrigeration systems','both a and b are correct','neither a nor b are correct'],a:0,ex:['Incorrect. Back-seated (fully CCW) is normal operating position — the gauge port is isolated and you can\'t add refrigerant through it.','Incorrect. Front-seated (fully CW) closes off flow to the system AND the gauge port.','CORRECT — Mid-seated (cracked off the back seat) opens ALL THREE ports: system flow continues, the compressor suction stays connected, AND the gauge port is open to accept refrigerant from the charging hose. This allows adding refrigerant while the system operates.','Incorrect. \'Hot seated\' is not a valid service valve position.']},
{n:448,cat:'Adv Refrigeration',p:2,t:'mc',q:'Increasing the spring pressure on the thermostatic expansion valve will cause _______________.',o:['the TXV to open','the evaporator superheat to increase','the evaporator pressure to rise','all of the above'],a:1,ex:['Incorrect. Correct: the evaporator superheat to increase','CORRECT — the evaporator superheat to increase','Incorrect. Correct: the evaporator superheat to increase','Incorrect. Correct: the evaporator superheat to increase']},
{n:449,cat:'Adv Refrigeration',p:2,t:'mc',q:'Hot gas bypass is different than hot gas defrost. The purpose of hot gas bypass is to:',o:['make sure to melt any frost formation on a timed interval.','keep the compressor running and not allowing it to short cycle.','add heat to the system to make sure the compressor doesn\'t flood out.','to keep the compressor discharge pressure down on a high head day.','all of the above are correct.','none of the above are correct.'],a:1,ex:['Incorrect. Correct: keep the compressor running and not allowing it to short cycle.','CORRECT — keep the compressor running and not allowing it to short cycle.','Incorrect. Correct: keep the compressor running and not allowing it to short cycle.','Incorrect. Correct: keep the compressor running and not allowing it to short cycle.','Incorrect. Correct: keep the compressor running and not allowing it to short cycle.','Incorrect. Correct: keep the compressor running and not allowing it to short cycle.']},
{n:450,cat:'Adv Refrigeration',p:2,t:'mc',q:'Balanced port TXV\'s are used:',o:['to feed refrigerant at a normal rate with low ambient temperatures','to feed refrigerant at a normal rate with high ambient temperature','to stop refrigerant flow during low ambient temperatures','to stop refrigerant flow during high ambient temperatures'],a:0,ex:['CORRECT. Balanced port TXVs compensate for fluctuating high-side pressure, maintaining proper feed even when head pressure drops in low ambient.','Incorrect. Standard TXVs handle high ambient fine.','Incorrect. They maintain flow, not stop it.','Incorrect. They maintain flow, not stop it.']},
{n:451,cat:'Adv Refrigeration',p:2,t:'mc',q:'Two types of water supplies for WC condensers are:',o:['recirculated and once-through','recirculated and potable','Potable and once-through','all of the above are correct'],a:0,ex:['Incorrect. DX (Direct Expansion) systems use a metering device (TXV or orifice) to feed refrigerant — no liquid pump.','CORRECT — A liquid recirculation system uses a mechanical pump to deliver liquid refrigerant to the evaporators at 2-4 times the evaporation rate. Excess liquid returns to a low-pressure receiver. This ensures the entire evaporator surface is wetted for maximum efficiency. NOT the same as a flooded system, which uses gravity and a float valve.','Incorrect. A flooded system maintains a liquid level using a float valve and gravity — it doesn\'t use a liquid pump.','Incorrect. Dry expansion is another name for DX — it uses a metering device, not a pump.']},
{n:452,cat:'Adv Refrigeration',p:2,t:'mc',q:'When troubleshooting water-cooled condensers, understanding ΔT, split, and approach is important. Approach is defined as:',o:['temperature difference between water in and water out.','temperature difference between liquid refrigerant out and water out.','temperature difference between SCT and water out.','temperature difference between SCT and water in'],a:1,ex:['Incorrect. Correct: temperature difference between liquid refrigerant out and water out.','CORRECT — temperature difference between liquid refrigerant out and water out.','Incorrect. Correct: temperature difference between liquid refrigerant out and water out.','Incorrect. Correct: temperature difference between liquid refrigerant out and water out.']},
{n:453,cat:'Adv Refrigeration',p:2,t:'mc',q:'Using the following formula to calculate the amount of water flow in a recirculated condenser system. Btu\'s = gpm x ΔT x 500. The unit is rated at 30 tons. ',o:['45 gpm','36 gpm','90 gpm','72 gpm'],a:2,ex:['CORRECT — Frost formation is NORMAL and EXPECTED on low-temperature refrigeration systems (freezers, blast freezers) because the evaporator operates well below 32°F. This is why defrost systems are mandatory on all low-temp equipment.','Incorrect. High-temperature systems (like A/C or medium-temp coolers) operate above 32°F, so moisture condenses as water and drains away — frost should NOT form.','Incorrect. Only low-temperature systems normally accumulate frost.','Incorrect. Low-temperature systems definitely experience normal frost formation.']},
{n:454,cat:'Adv Refrigeration',p:2,t:'mc',q:'When troubleshooting water-cooled condensers, understanding  ΔT, split, and approach is important. ΔT is defined as:',o:['temperature difference between water in and water out','temperature difference between liquid refrigerant out and water out','temperature difference between SCT and water out','temperature difference between SCT and water in'],a:0,ex:['CORRECT — temperature difference between water in and water out','Incorrect. Correct: temperature difference between water in and water out','Incorrect. Correct: temperature difference between water in and water out','Incorrect. Correct: temperature difference between water in and water out']},
{n:455,cat:'Adv Refrigeration',p:2,t:'mc',q:'When troubleshooting water-cooled condensers, understanding  ΔT, split, and approach is important. Split is defined as:',o:['temperature difference between water in and water out','temperature difference between SCT and water in','temperature difference between liquid refrigerant out and water out','temperature difference between SCT and water out'],a:1,ex:['Incorrect. Correct: temperature difference between SCT and water in','CORRECT — temperature difference between SCT and water in','Incorrect. Correct: temperature difference between SCT and water in','Incorrect. Correct: temperature difference between SCT and water in']},
{n:456,cat:'Adv Refrigeration',p:2,t:'mc',q:'In a waste-water condenser, a regulating valve is used to control the:',o:['refrigerant flow','refrigerant liquid temperature','water flow','water temperature'],a:2,ex:['CORRECT — The two standard water supply types for water-cooled condensers are: (1) Recirculated — water is cooled in a cooling tower and reused continuously. (2) Once-through — fresh water passes through the condenser once and is discharged (common with well water or city water where permitted).','Incorrect. \'Potable\' (drinking water) is not a standard classification for condenser water supply systems.','Incorrect. \'Potable\' is not one of the standard classifications.','Incorrect. Not all of the above — only recirculated and once-through are the standard types.']},
{n:457,cat:'Adv Refrigeration',p:2,t:'mc',q:'What is relative humidity?',o:['the amount of moisture in the air compared to what it could hold at that temperature','the temperature at which the moisture in the air settles out','the lowest temperature that a wet surface can obtain due to evaporation','the temperature of the air'],a:0,ex:['Incorrect. Water in vs. water out temperature difference is called ΔT, not Approach.','CORRECT — Approach = leaving liquid refrigerant temperature minus leaving water temperature. It measures how close the leaving refrigerant gets to the leaving water temp. A high approach indicates fouled tubes or scaling reducing heat transfer efficiency.','Incorrect. SCT minus water out is not the standard definition of Approach.','Incorrect. SCT minus water in is called \'Split,\' not Approach.']},
{n:458,cat:'Adv Refrigeration',p:2,t:'mc',q:'Make-up water for an evaporative condenser is needed to make up for losses incurred by:',o:['the drift of the unit','bleed rate','evaporation rate','all of the above are correct'],a:3,ex:['Incorrect. Correct: all of the above are correct','Incorrect. Correct: all of the above are correct','Incorrect. Correct: all of the above are correct','CORRECT — all of the above are correct']},
{n:459,cat:'Adv Refrigeration',p:2,t:'mc',q:'Flow rates for a recirculated systems water cooled condenser are estimated at:',o:['1.2 gpm/ton','3 gpm/ton','1.5 gpm/ton','2.4 gpm/ton'],a:1,ex:['CORRECT — ΔT = the temperature difference between the water ENTERING and LEAVING the condenser (water in minus water out, or more commonly water out minus water in). It represents how much heat the water picked up. Typical design ΔT is 10°F for recirculated systems.','Incorrect. Liquid refrigerant out vs. water out is called \'Approach.\'','Incorrect. SCT minus water out is not the standard ΔT definition.','Incorrect. SCT minus water in is called \'Split.\'']},
{n:460,cat:'Adv Refrigeration',p:2,t:'mc',q:'A compressor is listed either as a positive displacement machine or a dynamic machine. The definition for positive displacement is:',o:['for every cycle, a fluid has to be displaced','for every cycle, a fluid may be displaced','for every cycle, some of the fluid will not be displaced','none of the above are correct'],a:0,ex:['Incorrect. Water in vs. water out is ΔT, not Split.','CORRECT — Split = SCT (Saturated Condensing Temperature) minus entering water temperature. It indicates the overall temperature driving force for the condenser. A high split suggests fouling, non-condensables, or the condenser is undersized for the load.','Incorrect. Liquid refrigerant out vs. water out is \'Approach,\' not Split.','Incorrect. SCT minus water out is not the standard definition of Split.']},
{n:461,cat:'Adv Refrigeration',p:2,t:'mc',q:'A rotary compressor is said to have a fixed Vi, and a reciprocating compressor is said to have an adjustable Vi. Vi is _________________.',o:['volume index, which raises and lowers the suction pressure for capacity control','volume integer, which raises and lowers the suction pressure for capacity control','volume integer, which adjusts the capacity control to avoid over or under compressing the gas','volume index, which adjusts the capacity control to avoid over or under compressing the gas'],a:3,ex:['Incorrect. The regulating valve controls WATER flow, not refrigerant flow in a waste-water (once-through) condenser.','Incorrect. The valve controls water flow rate — refrigerant temperature is affected indirectly.','CORRECT — In a once-through (waste-water) condenser, a water-regulating valve modulates WATER FLOW based on refrigerant head pressure. When head pressure rises, the valve opens to increase water flow and lower condensing pressure. When pressure drops, it throttles water flow to conserve water.','Incorrect. The valve controls water flow rate — water temperature changes are a result, not the controlled variable.']},
{n:462,cat:'Adv Refrigeration',p:2,t:'mc',q:'What is the net oil pressure of a reciprocating compressor with the following pressure readings; suction pressure gauge reads 68 psig, oil pressure gauge reads 102 psig, and the discharge pressure gauge reads 220 psig?',o:['102 psig','34 psig','118 psig','170 psig'],a:1,ex:['Incorrect. Correct: 34 psig','CORRECT — 34 psig','Incorrect. Correct: 34 psig','Incorrect. Correct: 34 psig']},
{n:463,cat:'Adv Refrigeration',p:2,t:'mc',q:'Clearance volume is defined as:',o:['the space left above the piston at top dead center','the space left above the piston at bottom dead center','the space left between the piston and the cylinder wall','the space left above the piston when it\'s unloaded'],a:0,ex:['Incorrect. 1.2 gpm/ton is too low for proper condenser heat rejection.','CORRECT — The standard rule of thumb for recirculated water-cooled condenser systems is 3 gpm per ton of refrigeration, based on a design water temperature rise (ΔT) of approximately 10°F.','Incorrect. 1.5 gpm/ton is too low — it wouldn\'t provide adequate heat rejection.','Incorrect. 2.4 gpm/ton is close to the old once-through standard but not the recirculated standard of 3 gpm/ton.']},
{n:464,cat:'Adv Refrigeration',p:2,t:'mc',q:'The type of compressor that is defined as a dynamic compressor is a _______________ type compressor.',o:['Helical rotary','Rotary','Scroll','Centrifugal'],a:3,ex:['CORRECT — Positive displacement means that for EVERY mechanical cycle (stroke, rotation, orbit), a fixed volume of fluid MUST be displaced — guaranteed. There is no slippage or bypass. This makes reciprocating, scroll, and screw compressors predictable and reliable.','Incorrect. \'May be displaced\' implies uncertainty — positive displacement GUARANTEES fluid movement every cycle.','Incorrect. In positive displacement, ALL of the trapped fluid IS displaced — none is left behind by design.','Incorrect. The first answer is the correct definition.']},
{n:465,cat:'Adv Refrigeration',p:2,t:'mc',q:'When a reciprocating compressor has the ability to unload each cylinder independently, it accomplishes that by:',o:['lifting the discharge valve off its seat','lifting the suction valve off its seat','closing off the suction passage so no gas can enter','opening a passage to bypass the compressed gas back to suction'],a:1,ex:['Incorrect. Vi is Volume Index (not integer), and it relates to compression ratio matching, not suction pressure control.','Incorrect. \'Volume integer\' is wrong, and suction pressure control is not what Vi addresses.','Incorrect. \'Volume integer\' is the wrong term — it\'s Volume Index.','CORRECT — Vi = Volume Index. It represents the built-in compression ratio of a rotary (screw) compressor. Proper Vi selection ensures the gas is compressed to the correct discharge pressure internally, avoiding inefficient over-compression (wasting energy) or under-compression (shock losses at discharge).']},
{n:466,cat:'Adv Refrigeration',p:2,t:'mc',q:'The capacity control for a screw compressor is accomplished with _______________.',o:['cylinder unloading','slide valve','suction stop','discharge bypass'],a:1,ex:['Incorrect. Correct: slide valve','CORRECT — slide valve','Incorrect. Correct: slide valve','Incorrect. Correct: slide valve']},
{n:467,cat:'Adv Refrigeration',p:2,t:'mc',q:'A low-pressure centrifugal chiller is different than a high-pressure centrifugal chiller because it requires use of ________________ to maintain proper operation.',o:['oil','a motor','check valves','a purge unit'],a:3,ex:['Incorrect. 102 psig is the TOTAL oil gauge reading, not the net oil pressure. You must subtract suction pressure to find the actual lubrication pressure.','CORRECT — Net oil pressure = Oil pump gauge pressure − Suction (crankcase) pressure = 102 − 68 = 34 psig. This is the ACTUAL pressure available to push oil through bearings and lubrication passages. The suction pressure acts on the crankcase, so only the pressure ABOVE suction does useful lubrication work.','Incorrect. 118 psig doesn\'t correspond to any correct calculation with these values.','Incorrect. 170 psig doesn\'t result from the correct formula. Discharge pressure (220 psig) is NOT used in net oil pressure calculations.']},
{n:468,cat:'Adv Refrigeration',p:2,t:'mc',q:'For centrifugal chiller, lift is defined as:',o:['the difference between the suction pressure and discharge pressure','when the difference between the discharge pressure and suction pressure gets too high and the refrigerant stops moving','when the difference between the discharge pressure and suction pressure gets too high and the refrigerant goes backwards','When the guide vanes don\'t open fast enough causing a cutout'],a:0,ex:['CORRECT — the difference between the suction pressure and discharge pressure','Incorrect. Correct: the difference between the suction pressure and discharge pressure','Incorrect. Correct: the difference between the suction pressure and discharge pressure','Incorrect. Correct: the difference between the suction pressure and discharge pressure']},
{n:469,cat:'Adv Refrigeration',p:2,t:'mc',q:'Two-temperature operation of a refrigeration system is necessary when;',o:['the compressor must be protected from overloading','more than one evaporator, each at a different temperature, is operating from one compressor','the coil in the evaporator is excessively long','a multiple-circuit distributor is used'],a:1,ex:['Incorrect. Lifting the discharge valve would allow compressed gas to escape but isn\'t the standard unloading method for reciprocating compressors.','CORRECT — Cylinder unloading in a reciprocating compressor is accomplished by mechanically holding the suction valve OPEN. With the suction valve held off its seat, gas pushes in during the downstroke and simply flows back out through the open suction valve during the upstroke — no compression occurs in that cylinder.','Incorrect. Closing the suction passage would create a vacuum in the cylinder, not unload it.','Incorrect. Bypassing compressed gas to suction is a separate capacity control method (hot gas bypass), not cylinder unloading.']},
{n:470,cat:'Adv Refrigeration',p:2,t:'mc',q:'The EPR valve is installed in the suction line at the evaporator outlet and it:',o:['makes sure that there is enough refrigerant gas going to the compressor','will let the evaporator pressure go only as low as a pre-determined point','will provide the same service as a TXV with a distributor','all of the above are correct'],a:1,ex:['Incorrect. Cylinder unloading is used on RECIPROCATING compressors, not screw compressors.','CORRECT — Screw compressor capacity control uses a SLIDE VALVE that opens a bypass port along the rotor housing. When the slide valve moves, it allows a portion of the gas to recirculate back to the suction side without being fully compressed, reducing capacity from approximately 25% to 100%.','Incorrect. Suction stop is not a standard capacity control method for screw compressors.','Incorrect. Discharge bypass is a separate capacity control concept, not the primary method for screw compressors.']},
{n:471,cat:'Adv Refrigeration',p:2,t:'mc',q:'The crankcase pressure regulator (CPR) is installed in the suction line near the:',o:['compressor','evaporator','EPR','multiple-circuit distributor'],a:0,ex:['Incorrect. All compressors require lubrication — this isn\'t what distinguishes low-pressure from high-pressure chillers.','Incorrect. All compressors need a motor — this isn\'t the distinguishing feature.','Incorrect. Check valves are common in many systems and don\'t distinguish the two types.','CORRECT — Low-pressure centrifugal chillers (using refrigerants like R-123 or R-1233zd) operate at pressures BELOW atmospheric. This means air can LEAK INTO the system through any seal imperfection. A PURGE UNIT is required to continuously remove air and non-condensable gases that infiltrate the machine.']},
{n:472,cat:'Adv Refrigeration',p:2,t:'mc',q:'A valve used to protect the compressor during a hot pull down is the:',o:['CPR','EPR','TXV','WTF'],a:0,ex:['CORRECT — Lift is the pressure differential between suction and discharge that the centrifugal impeller must overcome. It\'s determined by the difference between condenser and evaporator conditions. Excessive lift (too much pressure difference) can lead to stall and then surge.','Incorrect. This describes a STALL condition — when the pressure difference is too high and refrigerant flow stops.','Incorrect. This describes SURGE — when the pressure difference causes refrigerant to reverse direction.','Incorrect. Guide vane operation is related to capacity control, not the definition of lift.']},
{n:473,cat:'Adv Refrigeration',p:2,t:'mc',q:'The type of system designed to get very low evaporator temperature using 2 different refrigerants is called:',o:['a single stage system','a two-stage system','a cascade system','a diabolic system'],a:2,ex:['Incorrect. Correct: a cascade system','Incorrect. Correct: a cascade system','CORRECT — a cascade system','Incorrect. Correct: a cascade system']},
{n:474,cat:'Adv Refrigeration',p:2,t:'mc',q:'The type of system that operates using one refrigerant with multiple temperatures gained in steps is the:',o:['single stage system','two-stage system','cascade system','systolic system'],a:1,ex:['Incorrect. Compressor overload protection is handled by the CPR valve, not two-temperature operation.','CORRECT — Two-temperature operation is needed when a SINGLE compressor serves MULTIPLE evaporators operating at DIFFERENT temperatures (e.g., a walk-in cooler at 35°F and a freezer at −10°F). EPR valves are installed at each warmer evaporator to maintain its minimum pressure/temperature while the compressor pulls the coldest evaporator to its target.','Incorrect. Coil length doesn\'t require two-temperature operation — that\'s a sizing issue.','Incorrect. A multi-circuit distributor feeds ONE evaporator evenly — it doesn\'t create multiple temperatures.']},
{n:475,cat:'Adv Refrigeration',p:2,t:'mc',q:'A refrigeration system that utilized a type A2 refrigerant needs to have the relief device piped to the outside if the system contains:',o:['all are required to be piped outside','6.6 lbs of refrigerant or more','50 lbs of refrigerant or more','110 lbs of refrigerant or more'],a:1,ex:['Incorrect. Ensuring sufficient gas flow to the compressor is not the EPR\'s function — that\'s determined by system design and charge.','CORRECT — The EPR (Evaporator Pressure Regulator) holds a MINIMUM evaporator pressure. In a two-temperature system, the EPR prevents the warmer evaporator from being pulled down too cold by the compressor that\'s trying to satisfy the coldest evaporator. It acts as a minimum pressure \'floor.\'','Incorrect. The EPR and TXV serve completely different functions — the TXV meters refrigerant, the EPR maintains minimum evaporator pressure.','Incorrect. Only option B is correct.']},
{n:476,cat:'Adv Refrigeration',p:3,t:'mc',q:'How many tons of refrigeration is required if we want to freeze 7000 pounds of a product in one (1) hour?  Product freeze point is 26 degrees F, latent heat of fusion is 123 BTU\'s/lb., specific heat thawed is 0.87, and specific heat frozen is 0.42.  The product enters at 45 degrees F and it will be stored at -10 degrees F.',o:['1,082,550 tons','88.64 tons','90.21 tons','72.17 tons','1,063,650 tons','70.91 tons','none of the above are correct'],a:2,ex:['Incorrect. Correct: 90.21 tons','Incorrect. Correct: 90.21 tons','CORRECT — 90.21 tons','Incorrect. Correct: 90.21 tons','Incorrect. Correct: 90.21 tons','Incorrect. Correct: 90.21 tons','Incorrect. Correct: 90.21 tons']},
{n:477,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the definition to the term. What is: Ambient temperature?',o:['Heat that causes a measurable temperature change','Temperature of air surrounding a unit','Changing from a liquid to a vapor by heating','Changing from a liquid to a vapor at low temperatures and pressures'],a:1,ex:['Incorrect. This is the definition of Sensible heat, not Ambient temperature.','CORRECT — Ambient temperature = Temperature of air surrounding a unit','Incorrect. This is the definition of Vaporization, not Ambient temperature.','Incorrect. This is the definition of Evaporation, not Ambient temperature.']},
{n:478,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the definition to the term. What is: BTU?',o:['Heat that causes a change of state without temperature change','The amount of heat required to raise one pound of WATER one degree F','The amount of heat required to raise one pound of a SUBSTANCE one degree F','Heat transfer by fluid movement such as air or liquid currents'],a:1,ex:['Incorrect. This is the definition of Latent heat, not BTU.','CORRECT — BTU = The amount of heat required to raise one pound of WATER one degree F','Incorrect. This is the definition of Specific heat, not BTU.','Incorrect. This is the definition of Convection, not BTU.']},
{n:479,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the definition to the term. What is: Specific heat?',o:['Heat transfer by direct molecular contact','Heat transfer by fluid movement such as air or liquid currents','The amount of heat required to raise one pound of a SUBSTANCE one degree F','Temperature of air surrounding a unit'],a:2,ex:['Incorrect. This is the definition of Conduction, not Specific heat.','Incorrect. This is the definition of Convection, not Specific heat.','CORRECT — Specific heat = The amount of heat required to raise one pound of a SUBSTANCE one degree F','Incorrect. This is the definition of Ambient temperature, not Specific heat.']},
{n:480,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the definition to the term. What is: Vaporization?',o:['Temperature of air surrounding a unit','Heat transfer by energy rays','Changing from a liquid to a vapor at low temperatures and pressures','Changing from a liquid to a vapor by heating'],a:3,ex:['Incorrect. This is the definition of Ambient temperature, not Vaporization.','Incorrect. This is the definition of Radiation, not Vaporization.','Incorrect. This is the definition of Evaporation, not Vaporization.','CORRECT — Vaporization = Changing from a liquid to a vapor by heating']},
{n:481,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the definition to the term. What is: Superheated?',o:['A vapor at a temperature above its saturation point for a given pressure','Changing from a liquid to a vapor by heating','A liquid at a temperature below its saturation point for a given pressure','Heat absorbing fluid capable of changing states'],a:0,ex:['CORRECT — Superheated = A vapor at a temperature above its saturation point for a given pressure','Incorrect. This is the definition of Vaporization, not Superheated.','Incorrect. This is the definition of Sub-cooled, not Superheated.','Incorrect. This is the definition of Refrigerant, not Superheated.']},
{n:482,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the definition to the term. What is: Latent heat?',o:['Temperature of air surrounding a unit','Changing from a liquid to a vapor by heating','Heat that causes a change of state without temperature change','The amount of heat required to raise one pound of WATER one degree F'],a:2,ex:['Incorrect. This is the definition of Ambient temperature, not Latent heat.','Incorrect. This is the definition of Vaporization, not Latent heat.','CORRECT — Latent heat = Heat that causes a change of state without temperature change','Incorrect. This is the definition of BTU, not Latent heat.']},
{n:483,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the definition to the term. What is: Sub-cooled?',o:['Heat transfer by direct molecular contact','A liquid at a temperature below its saturation point for a given pressure','A vapor at a temperature above its saturation point for a given pressure','Heat absorbing fluid capable of changing states'],a:1,ex:['Incorrect. This is the definition of Conduction, not Sub-cooled.','CORRECT — Sub-cooled = A liquid at a temperature below its saturation point for a given pressure','Incorrect. This is the definition of Superheated, not Sub-cooled.','Incorrect. This is the definition of Refrigerant, not Sub-cooled.']},
{n:484,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the definition to the term. What is: Refrigerant?',o:['A vapor at a temperature above its saturation point for a given pressure','Heat that causes a measurable temperature change','A liquid at a temperature below its saturation point for a given pressure','Heat absorbing fluid capable of changing states'],a:3,ex:['Incorrect. This is the definition of Superheated, not Refrigerant.','Incorrect. This is the definition of Sensible heat, not Refrigerant.','Incorrect. This is the definition of Sub-cooled, not Refrigerant.','CORRECT — Refrigerant = Heat absorbing fluid capable of changing states']},
{n:485,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the definition to the term. What is: Sensible heat?',o:['Heat that causes a measurable temperature change','The amount of heat required to raise one pound of a SUBSTANCE one degree F','Heat transfer by energy rays','A vapor at a temperature above its saturation point for a given pressure'],a:0,ex:['CORRECT — Sensible heat = Heat that causes a measurable temperature change','Incorrect. This is the definition of Specific heat, not Sensible heat.','Incorrect. This is the definition of Radiation, not Sensible heat.','Incorrect. This is the definition of Superheated, not Sensible heat.']},
{n:486,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the definition to the term. What is: Saturation point?',o:['Heat transfer by energy rays','The temperature at which a liquid boils at a specific pressure','Heat transfer by direct molecular contact','Heat absorbing fluid capable of changing states'],a:1,ex:['Incorrect. This is the definition of Radiation, not Saturation point.','CORRECT — Saturation point = The temperature at which a liquid boils at a specific pressure','Incorrect. This is the definition of Conduction, not Saturation point.','Incorrect. This is the definition of Refrigerant, not Saturation point.']},
{n:487,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the definition to the term. What is: Conduction?',o:['Heat absorbing fluid capable of changing states','A vapor at a temperature above its saturation point for a given pressure','Heat that causes a measurable temperature change','Heat transfer by direct molecular contact'],a:3,ex:['Incorrect. This is the definition of Refrigerant, not Conduction.','Incorrect. This is the definition of Superheated, not Conduction.','Incorrect. This is the definition of Sensible heat, not Conduction.','CORRECT — Conduction = Heat transfer by direct molecular contact']},
{n:488,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the definition to the term. What is: Convection?',o:['Heat transfer by fluid movement such as air or liquid currents','Changing from a liquid to a vapor at low temperatures and pressures','Heat that causes a change of state without temperature change','The temperature at which a liquid boils at a specific pressure'],a:0,ex:['CORRECT — Convection = Heat transfer by fluid movement such as air or liquid currents','Incorrect. This is the definition of Evaporation, not Convection.','Incorrect. This is the definition of Latent heat, not Convection.','Incorrect. This is the definition of Saturation point, not Convection.']},
{n:489,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the definition to the term. What is: Radiation?',o:['Heat transfer by energy rays','A liquid at a temperature below its saturation point for a given pressure','Changing from a liquid to a vapor at low temperatures and pressures','The temperature at which a liquid boils at a specific pressure'],a:0,ex:['CORRECT — Radiation = Heat transfer by energy rays','Incorrect. This is the definition of Sub-cooled, not Radiation.','Incorrect. This is the definition of Evaporation, not Radiation.','Incorrect. This is the definition of Saturation point, not Radiation.']},
{n:490,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the definition to the term. What is: Evaporation?',o:['Changing from a liquid to a vapor at low temperatures and pressures','A vapor at a temperature above its saturation point for a given pressure','Heat transfer by energy rays','The temperature at which a liquid boils at a specific pressure'],a:0,ex:['CORRECT — Evaporation = Changing from a liquid to a vapor at low temperatures and pressures','Incorrect. This is the definition of Superheated, not Evaporation.','Incorrect. This is the definition of Radiation, not Evaporation.','Incorrect. This is the definition of Saturation point, not Evaporation.']},
{n:491,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the definition to the term. What is: Heat of compression?',o:['Heat added to a substance by squeezing molecules together','Heat transfer by direct molecular contact','Changing from a liquid to a vapor at low temperatures and pressures','Heat transfer by fluid movement such as air or liquid currents'],a:0,ex:['CORRECT — Heat of compression = Heat added to a substance by squeezing molecules together','Incorrect. This is the definition of Conduction, not Heat of compression.','Incorrect. This is the definition of Evaporation, not Heat of compression.','Incorrect. This is the definition of Convection, not Heat of compression.']},
{n:492,cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component A?',o:['Liquid line filter drier','TXV (Thermostatic Expansion Valve)','King valve (receiver outlet)','Oil separator'],a:1,ex:['Incorrect. This is the definition of Component J, not Component A.','CORRECT — Component A = TXV (Thermostatic Expansion Valve)','Incorrect. This is the definition of Component E, not Component A.','Incorrect. This is the definition of Component D, not Component A.']},
{n:493,cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component B?',o:['TXV (Thermostatic Expansion Valve)','Evaporator','Condenser','Oil separator'],a:2,ex:['Incorrect. This is the definition of Component A, not Component B.','Incorrect. This is the definition of Component H, not Component B.','CORRECT — Component B = Condenser','Incorrect. This is the definition of Component D, not Component B.']},
{n:494,cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component C?',o:['Receiver','Three-way dual relief valves','Muffler (discharge vibration dampener)','Evaporator'],a:2,ex:['Incorrect. This is the definition of Component K, not Component C.','Incorrect. This is the definition of Component L, not Component C.','CORRECT — Component C = Muffler (discharge vibration dampener)','Incorrect. This is the definition of Component H, not Component C.']},
{n:495,cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component D?',o:['Liquid line filter drier','Oil reservoir','Oil separator','TXV (Thermostatic Expansion Valve)'],a:2,ex:['Incorrect. This is the definition of Component J, not Component D.','Incorrect. This is the definition of Component F, not Component D.','CORRECT — Component D = Oil separator','Incorrect. This is the definition of Component A, not Component D.']},
{n:496,cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component E?',o:['Three-way dual relief valves','King valve (receiver outlet)','Liquid line filter drier','Oil separator'],a:1,ex:['Incorrect. This is the definition of Component L, not Component E.','CORRECT — Component E = King valve (receiver outlet)','Incorrect. This is the definition of Component J, not Component E.','Incorrect. This is the definition of Component D, not Component E.']},
{n:497,cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component F?',o:['Receiver','Liquid line filter drier','Oil reservoir','Evaporator'],a:2,ex:['Incorrect. This is the definition of Component K, not Component F.','Incorrect. This is the definition of Component J, not Component F.','CORRECT — Component F = Oil reservoir','Incorrect. This is the definition of Component H, not Component F.']},
{n:498,cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component G?',o:['Liquid line filter drier','TXV (Thermostatic Expansion Valve)','Sight glass / moisture indicator','Three-way dual relief valves'],a:2,ex:['Incorrect. This is the definition of Component J, not Component G.','Incorrect. This is the definition of Component A, not Component G.','CORRECT — Component G = Sight glass / moisture indicator','Incorrect. This is the definition of Component L, not Component G.']},
{n:499,cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component H?',o:['Three-way dual relief valves','Evaporator','Oil reservoir','Sight glass / moisture indicator'],a:1,ex:['Incorrect. This is the definition of Component L, not Component H.','CORRECT — Component H = Evaporator','Incorrect. This is the definition of Component F, not Component H.','Incorrect. This is the definition of Component G, not Component H.']},
{n:500,cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component I?',o:['Sight glass / moisture indicator','Evaporator','Compressor','King valve (receiver outlet)'],a:2,ex:['Incorrect. This is the definition of Component G, not Component I.','Incorrect. This is the definition of Component H, not Component I.','CORRECT — Component I = Compressor','Incorrect. This is the definition of Component E, not Component I.']},
{n:501,cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component J?',o:['King valve (receiver outlet)','Condenser','Liquid line filter drier','Compressor'],a:2,ex:['Incorrect. This is the definition of Component E, not Component J.','Incorrect. This is the definition of Component B, not Component J.','CORRECT — Component J = Liquid line filter drier','Incorrect. This is the definition of Component I, not Component J.']},
{n:502,cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component K?',o:['Condenser','Sight glass / moisture indicator','Oil separator','Receiver'],a:3,ex:['Incorrect. This is the definition of Component B, not Component K.','Incorrect. This is the definition of Component G, not Component K.','Incorrect. This is the definition of Component D, not Component K.','CORRECT — Component K = Receiver']},
{n:503,cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component L?',o:['Three-way dual relief valves','Sight glass / moisture indicator','Compressor','Oil reservoir'],a:0,ex:['CORRECT — Component L = Three-way dual relief valves','Incorrect. This is the definition of Component G, not Component L.','Incorrect. This is the definition of Component I, not Component L.','Incorrect. This is the definition of Component F, not Component L.']},
{n:504,cat:'Adv Refrigeration',d:'fluid',p:2,t:'mc',q:'Identify the refrigerant condition (from a color-coded diagram). What is: Fluid #1?',o:['Oil (compressor lubricant)','High pressure sub-cooled liquid (liquid line)','High pressure saturated mix (in condenser)','Low pressure saturated mix (in evaporator)'],a:2,ex:['Incorrect. This is the definition of Fluid #5, not Fluid #1.','Incorrect. This is the definition of Fluid #2, not Fluid #1.','CORRECT — Fluid #1 = High pressure saturated mix (in condenser)','Incorrect. This is the definition of Fluid #3, not Fluid #1.']},
{n:505,cat:'Adv Refrigeration',d:'fluid',p:2,t:'mc',q:'Identify the refrigerant condition (from a color-coded diagram). What is: Fluid #2?',o:['High pressure sub-cooled liquid (liquid line)','High pressure saturated mix (in condenser)','Oil (compressor lubricant)','Low pressure saturated mix (in evaporator)'],a:0,ex:['CORRECT — Fluid #2 = High pressure sub-cooled liquid (liquid line)','Incorrect. This is the definition of Fluid #1, not Fluid #2.','Incorrect. This is the definition of Fluid #5, not Fluid #2.','Incorrect. This is the definition of Fluid #3, not Fluid #2.']},
{n:506,cat:'Adv Refrigeration',d:'fluid',p:2,t:'mc',q:'Identify the refrigerant condition (from a color-coded diagram). What is: Fluid #3?',o:['Low pressure saturated mix (in evaporator)','Low pressure superheated vapor (suction line)','Oil (compressor lubricant)','High pressure saturated mix (in condenser)'],a:0,ex:['CORRECT — Fluid #3 = Low pressure saturated mix (in evaporator)','Incorrect. This is the definition of Fluid #4, not Fluid #3.','Incorrect. This is the definition of Fluid #5, not Fluid #3.','Incorrect. This is the definition of Fluid #1, not Fluid #3.']},
{n:507,cat:'Adv Refrigeration',d:'fluid',p:2,t:'mc',q:'Identify the refrigerant condition (from a color-coded diagram). What is: Fluid #4?',o:['High pressure sub-cooled liquid (liquid line)','Low pressure superheated vapor (suction line)','Low pressure saturated mix (in evaporator)','High pressure saturated mix (in condenser)'],a:1,ex:['Incorrect. This is the definition of Fluid #2, not Fluid #4.','CORRECT — Fluid #4 = Low pressure superheated vapor (suction line)','Incorrect. This is the definition of Fluid #3, not Fluid #4.','Incorrect. This is the definition of Fluid #1, not Fluid #4.']},
{n:508,cat:'Adv Refrigeration',d:'fluid',p:2,t:'mc',q:'Identify the refrigerant condition (from a color-coded diagram). What is: Fluid #5?',o:['Oil (compressor lubricant)','High pressure sub-cooled liquid (liquid line)','Low pressure superheated vapor (suction line)','Low pressure saturated mix (in evaporator)'],a:0,ex:['CORRECT — Fluid #5 = Oil (compressor lubricant)','Incorrect. This is the definition of Fluid #2, not Fluid #5.','Incorrect. This is the definition of Fluid #4, not Fluid #5.','Incorrect. This is the definition of Fluid #3, not Fluid #5.']},
{n:509,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the description to the correct refrigeration vessel. What is: A place to store liquid refrigerant when it is not being used?',o:['Recirculator','HPR (High Pressure Receiver)','Surge Drum','Suction Accumulator'],a:1,ex:['Incorrect. This is the definition of Located above the flooded evaporator, supplies liquid by gravity feed, not A place to store liquid refrigerant when it is not being used.','CORRECT — A place to store liquid refrigerant when it is not being used = HPR (High Pressure Receiver)','Incorrect. This is the definition of Controlled-pressure vessel that provides liquid to a pump, not A place to store liquid refrigerant when it is not being used.','Incorrect. This is the definition of A vessel that protects the compressor from liquid flooding, not A place to store liquid refrigerant when it is not being used.']},
{n:510,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the description to the correct refrigeration vessel. What is: A vessel that protects the compressor from liquid flooding?',o:['Oil Separator','HPR (High Pressure Receiver)','Recirculator','Suction Accumulator'],a:3,ex:['Incorrect. This is the definition of Separates oil from hot discharge gas and returns it to the compressor, not A vessel that protects the compressor from liquid flooding.','Incorrect. This is the definition of A place to store liquid refrigerant when it is not being used, not A vessel that protects the compressor from liquid flooding.','Incorrect. This is the definition of Located above the flooded evaporator, supplies liquid by gravity feed, not A vessel that protects the compressor from liquid flooding.','CORRECT — A vessel that protects the compressor from liquid flooding = Suction Accumulator']},
{n:511,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the description to the correct refrigeration vessel. What is: Separates oil from hot discharge gas and returns it to the compressor?',o:['Oil Separator','Surge Drum','Intercooler','Suction Accumulator'],a:0,ex:['CORRECT — Separates oil from hot discharge gas and returns it to the compressor = Oil Separator','Incorrect. This is the definition of Controlled-pressure vessel that provides liquid to a pump, not Separates oil from hot discharge gas and returns it to the compressor.','Incorrect. This is the definition of Maintains a liquid level where booster discharge gas is de-superheated, not Separates oil from hot discharge gas and returns it to the compressor.','Incorrect. This is the definition of A vessel that protects the compressor from liquid flooding, not Separates oil from hot discharge gas and returns it to the compressor.']},
{n:512,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the description to the correct refrigeration vessel. What is: Located above the flooded evaporator, supplies liquid by gravity feed?',o:['Surge Drum','Oil Separator','HPR (High Pressure Receiver)','Recirculator'],a:3,ex:['Incorrect. This is the definition of Controlled-pressure vessel that provides liquid to a pump, not Located above the flooded evaporator, supplies liquid by gravity feed.','Incorrect. This is the definition of Separates oil from hot discharge gas and returns it to the compressor, not Located above the flooded evaporator, supplies liquid by gravity feed.','Incorrect. This is the definition of A place to store liquid refrigerant when it is not being used, not Located above the flooded evaporator, supplies liquid by gravity feed.','CORRECT — Located above the flooded evaporator, supplies liquid by gravity feed = Recirculator']},
{n:513,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the description to the correct refrigeration vessel. What is: Controlled-pressure vessel that provides liquid to a pump?',o:['Surge Drum','Oil Separator','Intercooler','HPR (High Pressure Receiver)'],a:0,ex:['CORRECT — Controlled-pressure vessel that provides liquid to a pump = Surge Drum','Incorrect. This is the definition of Separates oil from hot discharge gas and returns it to the compressor, not Controlled-pressure vessel that provides liquid to a pump.','Incorrect. This is the definition of Maintains a liquid level where booster discharge gas is de-superheated, not Controlled-pressure vessel that provides liquid to a pump.','Incorrect. This is the definition of A place to store liquid refrigerant when it is not being used, not Controlled-pressure vessel that provides liquid to a pump.']},
{n:514,cat:'Adv Refrigeration',p:2,t:'mc',q:'Match the description to the correct refrigeration vessel. What is: Maintains a liquid level where booster discharge gas is de-superheated?',o:['Intercooler','Surge Drum','Suction Accumulator','Oil Separator'],a:0,ex:['CORRECT — Maintains a liquid level where booster discharge gas is de-superheated = Intercooler','Incorrect. This is the definition of Controlled-pressure vessel that provides liquid to a pump, not Maintains a liquid level where booster discharge gas is de-superheated.','Incorrect. This is the definition of A vessel that protects the compressor from liquid flooding, not Maintains a liquid level where booster discharge gas is de-superheated.','Incorrect. This is the definition of Separates oil from hot discharge gas and returns it to the compressor, not Maintains a liquid level where booster discharge gas is de-superheated.']},
{n:515,cat:'Adv Refrigeration',p:1,t:'mc',q:'R-410A A/C system: house 79°F, outside 93°F, high-efficiency condenser, 10°F subcooling, 12°F superheat. What is: Evaporator leaving air temperature?',o:['59°F — House temp 79°F minus ~20°F coil temperature drop','380 psig — R-410A PT chart at 109°F SCT','56°F — SST 44°F + 12°F superheat = 56°F','44°F — Leaving air 59°F minus ~15°F evaporator TD'],a:0,ex:['CORRECT — Evaporator leaving air temperature = 59°F — House temp 79°F minus ~20°F coil temperature drop','Incorrect. This is the definition of High side pressure (R-410A), not Evaporator leaving air temperature.','Incorrect. This is the definition of Suction line temperature, not Evaporator leaving air temperature.','Incorrect. This is the definition of SST (Saturated Suction Temperature), not Evaporator leaving air temperature.']},
{n:516,cat:'Adv Refrigeration',p:1,t:'mc',q:'R-410A A/C system: house 79°F, outside 93°F, high-efficiency condenser, 10°F subcooling, 12°F superheat. What is: SST (Saturated Suction Temperature)?',o:['44°F — Leaving air 59°F minus ~15°F evaporator TD','103°F — SCT 109°F minus ~6°F (subcooling approaches 10°F target)','56°F — SST 44°F + 12°F superheat = 56°F','109°F — Outside 93°F + ~16°F high-efficiency condenser TD'],a:0,ex:['CORRECT — SST (Saturated Suction Temperature) = 44°F — Leaving air 59°F minus ~15°F evaporator TD','Incorrect. This is the definition of Liquid line temperature, not SST (Saturated Suction Temperature).','Incorrect. This is the definition of Suction line temperature, not SST (Saturated Suction Temperature).','Incorrect. This is the definition of SCT (Saturated Condensing Temperature), not SST (Saturated Suction Temperature).']},
{n:517,cat:'Adv Refrigeration',p:1,t:'mc',q:'R-410A A/C system: house 79°F, outside 93°F, high-efficiency condenser, 10°F subcooling, 12°F superheat. What is: Suction line temperature?',o:['123 psig — R-410A PT chart at 44°F SST','56°F — SST 44°F + 12°F superheat = 56°F','380 psig — R-410A PT chart at 109°F SCT','59°F — House temp 79°F minus ~20°F coil temperature drop'],a:1,ex:['Incorrect. This is the definition of Low side pressure (R-410A), not Suction line temperature.','CORRECT — Suction line temperature = 56°F — SST 44°F + 12°F superheat = 56°F','Incorrect. This is the definition of High side pressure (R-410A), not Suction line temperature.','Incorrect. This is the definition of Evaporator leaving air temperature, not Suction line temperature.']},
{n:518,cat:'Adv Refrigeration',p:1,t:'mc',q:'R-410A A/C system: house 79°F, outside 93°F, high-efficiency condenser, 10°F subcooling, 12°F superheat. What is: Liquid line temperature?',o:['56°F — SST 44°F + 12°F superheat = 56°F','123 psig — R-410A PT chart at 44°F SST','109°F — Outside 93°F + ~16°F high-efficiency condenser TD','103°F — SCT 109°F minus ~6°F (subcooling approaches 10°F target)'],a:3,ex:['Incorrect. This is the definition of Suction line temperature, not Liquid line temperature.','Incorrect. This is the definition of Low side pressure (R-410A), not Liquid line temperature.','Incorrect. This is the definition of SCT (Saturated Condensing Temperature), not Liquid line temperature.','CORRECT — Liquid line temperature = 103°F — SCT 109°F minus ~6°F (subcooling approaches 10°F target)']},
{n:519,cat:'Adv Refrigeration',p:1,t:'mc',q:'R-410A A/C system: house 79°F, outside 93°F, high-efficiency condenser, 10°F subcooling, 12°F superheat. What is: SCT (Saturated Condensing Temperature)?',o:['109°F — Outside 93°F + ~16°F high-efficiency condenser TD','380 psig — R-410A PT chart at 109°F SCT','59°F — House temp 79°F minus ~20°F coil temperature drop','44°F — Leaving air 59°F minus ~15°F evaporator TD'],a:0,ex:['CORRECT — SCT (Saturated Condensing Temperature) = 109°F — Outside 93°F + ~16°F high-efficiency condenser TD','Incorrect. This is the definition of High side pressure (R-410A), not SCT (Saturated Condensing Temperature).','Incorrect. This is the definition of Evaporator leaving air temperature, not SCT (Saturated Condensing Temperature).','Incorrect. This is the definition of SST (Saturated Suction Temperature), not SCT (Saturated Condensing Temperature).']},
{n:520,cat:'Adv Refrigeration',p:1,t:'mc',q:'R-410A A/C system: house 79°F, outside 93°F, high-efficiency condenser, 10°F subcooling, 12°F superheat. What is: Low side pressure (R-410A)?',o:['380 psig — R-410A PT chart at 109°F SCT','103°F — SCT 109°F minus ~6°F (subcooling approaches 10°F target)','44°F — Leaving air 59°F minus ~15°F evaporator TD','123 psig — R-410A PT chart at 44°F SST'],a:3,ex:['Incorrect. This is the definition of High side pressure (R-410A), not Low side pressure (R-410A).','Incorrect. This is the definition of Liquid line temperature, not Low side pressure (R-410A).','Incorrect. This is the definition of SST (Saturated Suction Temperature), not Low side pressure (R-410A).','CORRECT — Low side pressure (R-410A) = 123 psig — R-410A PT chart at 44°F SST']},
{n:521,cat:'Adv Refrigeration',p:1,t:'mc',q:'R-410A A/C system: house 79°F, outside 93°F, high-efficiency condenser, 10°F subcooling, 12°F superheat. What is: High side pressure (R-410A)?',o:['109°F — Outside 93°F + ~16°F high-efficiency condenser TD','123 psig — R-410A PT chart at 44°F SST','103°F — SCT 109°F minus ~6°F (subcooling approaches 10°F target)','380 psig — R-410A PT chart at 109°F SCT'],a:3,ex:['Incorrect. This is the definition of SCT (Saturated Condensing Temperature), not High side pressure (R-410A).','Incorrect. This is the definition of Low side pressure (R-410A), not High side pressure (R-410A).','Incorrect. This is the definition of Liquid line temperature, not High side pressure (R-410A).','CORRECT — High side pressure (R-410A) = 380 psig — R-410A PT chart at 109°F SCT']},
{n:522,cat:'Adv Refrigeration',p:2,t:'mc',q:'Two common types of evaporators used in chillers are the __________ and the __________ type systems.',o:['Flooded and DX (Direct Expansion)','Flooded and Shell-and-tube','DX and Plate-type','Air-cooled and Water-cooled'],a:0,ex:['CORRECT — The two standard chiller evaporator types are FLOODED (tubes submerged in liquid refrigerant on the shell side) and DX/Direct Expansion (refrigerant inside the tubes, controlled by a TXV).','Incorrect. Shell-and-tube describes the heat exchanger construction, not the evaporator type. Both flooded and DX can use shell-and-tube designs.','Incorrect. Plate-type is a heat exchanger style, not one of the two main chiller evaporator classifications.','Incorrect. Air-cooled and water-cooled describe condenser types, not evaporator types.']},
{n:523,cat:'Practice Test',p:2,t:'mc',q:'A cylindrical tank has a radius of 2.5 ft and height of 8 ft. What is it\'s volume in gallons?',o:['1,174.96 gallons','942.48 gallons','1,570.80 gallons','589.05 gallons'],a:0,ex:['CORRECT — V = πr²h = π × 2.5² × 8 = π × 6.25 × 8 = 157.08 ft³. Convert: 157.08 × 7.48 gal/ft³ = 1,174.96 gallons.','Incorrect. Check: V = πr²h = 157.08 ft³ × 7.48 = 1,174.96 gal.','Incorrect. π × 2.5² × 8 = 157.08, not 210 ft³.','Incorrect. Use V = πr²h, then multiply by 7.48 gal/ft³.']},
{n:524,cat:'Practice Test',p:2,t:'mc',q:'A 75-foot column of water exerts what pressure at the bottom?',o:['32.475 psi','21.65 psi','75 psi','43.3 psi'],a:0,ex:['CORRECT — P = H × 0.433 psi/ft = 75 × 0.433 = 32.475 psi.','Incorrect. 21.65 would be 50 ft × 0.433.','Incorrect. Must multiply by 0.433, not use height directly.','Incorrect. 43.3 would be 100 ft × 0.433.']},
{n:525,cat:'Practice Test',p:2,t:'mc',q:'Compound gauge reads 28" Hg barometric, 10" Hg vacuum. What is the actual pressure in psi?',o:['8.84 psi','13.76 psi','18.66 psi','4.91 psi'],a:0,ex:['CORRECT — Net = 28" - 10" = 18" Hg. P = 18 × 0.491 = 8.84 psi.','Incorrect. 28 × 0.491 = 13.76 but you must subtract vacuum first.','Incorrect. Check: (28-10) × 0.491 = 8.84.','Incorrect. 10 × 0.491 = 4.91 uses only the vacuum, not the net.']},
{n:526,cat:'Practice Test',p:2,t:'mc',q:'34.7 PSIA — is this gauge or absolute pressure?',o:['Already absolute (PSIA)','Gauge — need to add 14.7','Vacuum pressure','Cannot determine'],a:0,ex:['CORRECT — PSIA = Pounds per Square Inch Absolute. Already includes atmospheric pressure.','Incorrect. PSIA is already absolute.','Incorrect. 34.7 PSIA is above atmospheric.','Incorrect. The A in PSIA identifies it as absolute.']},
{n:527,cat:'Practice Test',p:2,t:'mc',q:'BTU to heat 50 lbs of steel (SH=0.032) from 75°F to 400°F?',o:['520 BTU','1,600 BTU','325 BTU','16,250 BTU'],a:0,ex:['CORRECT — BTU = SH × W × ΔT = 0.032 × 50 × (400-75) = 0.032 × 50 × 325 = 520 BTU.','Incorrect. 0.032 × 50 × 325 = 520.','Incorrect. 325 is ΔT, not BTU.','Incorrect. 16,250 uses SH=1.0 (water) instead of 0.032 (steel).']},
{n:528,cat:'Practice Test',p:2,t:'mc',q:'200-ft steel pipe heated from 40°F to 353.1°F (COE=0.0000067). Expansion?',o:['About 5 inches (0.42 ft)','About 1 inch','About 2 inches','About 8 inches'],a:0,ex:['CORRECT — EL = L × ΔT × COE = 200 × 313.1 × 0.0000067 = 0.4196 ft ≈ 5.03 inches.','Incorrect. 200 × 313.1 × 0.0000067 = 0.42 ft ≈ 5 inches.','Incorrect. Expansion is about 5 inches for this length and temp rise.','Incorrect. 8 inches is too much — check your COE multiplication.']},
{n:529,cat:'Practice Test',p:2,t:'mc',q:'Latent heat of vaporization for water at atmospheric pressure?',o:['970.4 BTU/lb','144 BTU/lb','180 BTU/lb','212 BTU/lb'],a:0,ex:['CORRECT — 970.4 BTU/lb to convert water at 212°F to steam at 212°F.','Incorrect. 144 is latent heat of FUSION (ice melting).','Incorrect. 180 BTU is sensible heat (32°F to 212°F).','Incorrect. 212°F is the boiling temperature, not latent heat.']},
{n:530,cat:'Practice Test',p:2,t:'mc',q:'Box 24×24×18 inches, weighs 250 lbs. Density? Float in water?',o:['0.0241 lbs/in³ — floats (less dense than water at 0.0361)','0.0241 lbs/in³ — sinks','0.036 lbs/in³ — floats','0.048 lbs/in³ — sinks'],a:0,ex:['CORRECT — V=24×24×18=10,368 in³. D=250/10,368=0.0241. Water=0.0361. Since 0.0241 < 0.0361, it FLOATS.','Incorrect. Less dense than water = floats.','Incorrect. Density is 0.0241, not 0.036.','Incorrect. Density is 0.0241, not 0.048.']},
{n:531,cat:'Practice Test',p:2,t:'mc',q:'Box 18×24×30 inches, weighs 350 lbs. Float or sink?',o:['Floats — density 0.027 < water 0.0361','Sinks — too heavy','Neutral buoyancy','Cannot determine'],a:0,ex:['CORRECT — V=18×24×30=12,960 in³. D=350/12,960=0.027 lbs/in³. Water=0.0361. 0.027<0.0361 → FLOATS.','Incorrect. Weight alone doesn\'t determine — density matters. 0.027 < 0.0361.','Incorrect. Density is clearly less than water.','Incorrect. We can calculate: D=W/V=0.027 < 0.0361.']},
{n:532,cat:'Practice Test',p:2,t:'mc',q:'Convert 650°F to Celsius.',o:['342.95°C','310°C','361°C','282°C'],a:0,ex:['CORRECT — C = (F+40)×0.555−40 = 690×0.555−40 = 382.95−40 = 342.95°C.','Incorrect. (650+40)×0.555−40 = 342.95°C.','Incorrect. Check your conversion formula.','Incorrect. Use C=(F−32)×5/9 or (F+40)×0.555−40.']},
{n:533,cat:'Practice Test',p:2,t:'mc',q:'Pump must supply 50 ft head + 4 psi safety factor. Total pressure needed?',o:['About 26 psi','21.65 psi','50 psi','54 psi'],a:0,ex:['CORRECT — P = 50×0.433 = 21.65 + 4 psi safety = 25.65 ≈ 26 psi.','Incorrect. Must add 4 psi safety factor: 21.65+4=25.65≈26.','Incorrect. Convert feet to psi: 50×0.433=21.65, then add safety.','Incorrect. 54 psi is 50+4 without converting feet to psi.']},
{n:534,cat:'Practice Test',p:2,t:'mc',q:'Why not use 50-50 solder in high-temperature systems?',o:['Lower melting point = weaker joint at high temperatures','Too expensive','Cannot bond to copper','Contains illegal materials'],a:0,ex:['CORRECT — 50-50 solder melts at relatively low temps, making joints weak and prone to failure in high-temp applications. Use brazing instead.','Incorrect. Cost isn\'t the issue — it\'s structural integrity.','Incorrect. 50-50 bonds fine to copper; temp weakness is the problem.','Incorrect. The issue is melting point, not material composition.']},
{n:535,cat:'Practice Test',p:2,t:'mc',q:'What is a compound gauge used for?',o:['Systems operating in both pressure and vacuum ranges','High-pressure steam only','Temperature measurement','Flow rate measurement'],a:0,ex:['CORRECT — Reads both positive pressure and vacuum on one dial. Example: low-pressure chiller evaporator operating in vacuum.','Incorrect. Standard gauges handle high-pressure. Compound gauges handle pressure+vacuum.','Incorrect. Compound gauges measure pressure/vacuum, not temperature.','Incorrect. Flow requires different instruments.']},
{n:536,cat:'Practice Test',p:2,t:'mc',q:'Area of 5-inch radius circle? Force at 150 psi?',o:['78.54 in², 11,781 lbs','25 in², 3,750 lbs','31.42 in², 4,713 lbs','78.54 in², 7,854 lbs'],a:0,ex:['CORRECT — A=πr²=π×25=78.54 in². F=A×P=78.54×150=11,781 lbs.','Incorrect. Area = πr² = 78.54, not r²=25.','Incorrect. 31.42 is circumference (2πr), not area.','Incorrect. F=78.54×150=11,781 not 78.54×100.']},
{n:537,cat:'Practice Test',p:2,t:'mc',q:'Total BTU to cool 50 lbs water from 150°F to 0°F (freeze and cool ice)?',o:['13,900 BTU','5,900 BTU','7,200 BTU','12,100 BTU'],a:0,ex:['CORRECT — Step 1: SH×W×ΔT=1×50×118=5,900 (cool to 32°F). Step 2: LH×W=144×50=7,200 (freeze). Step 3: SH×W×ΔT=0.5×50×32=800 (cool ice to 0°F). Total=5,900+7,200+800=13,900 BTU.','Incorrect. That\'s only Step 1. Need all 3 steps = 13,900.','Incorrect. That\'s only Step 2 (latent heat of fusion).','Incorrect. Missing one calculation step.']},
{n:538,cat:'Practice Test',p:2,t:'mc',q:'How does an inverted bucket trap operate?',o:['Condensate enters → bucket sinks → valve opens; Steam enters → bucket floats → valve closes; Cycle repeats','Steam sinks the bucket; condensate floats it','Bucket spins to separate steam from condensate','Float rises with condensate level'],a:0,ex:['CORRECT — Bucket inverted and open at bottom. Condensate fills trap → bucket sinks → opens valve. Steam enters bucket → buoyancy → floats up → closes valve. Steam condenses → bucket falls → cycle repeats.','Incorrect. Steam provides buoyancy (closes); condensate removes it (opens).','Incorrect. No spinning — it\'s a buoyancy mechanism.','Incorrect. That\'s a float & thermostatic trap, not inverted bucket.']},
{n:539,cat:'Practice Test',p:2,t:'mc',q:'Difference between saturated steam and superheated steam?',o:['Saturated = at boiling point for it\'s pressure; Superheated = heated above boiling point','Saturated = wet; Superheated = any dry steam','Saturated = high pressure; Superheated = low pressure','No practical difference'],a:0,ex:['CORRECT — Saturated steam is at the exact boiling temperature for it\'s pressure. Superheated steam has been heated beyond saturation — contains additional sensible heat.','Incorrect. Both can be dry; distinction is temperature vs saturation point.','Incorrect. Both exist at any pressure — it\'s about temp relative to saturation.','Incorrect. Major practical differences in heat content and behavior.']},
{n:540,cat:'Practice Test',p:2,t:'mc',q:'Why is there no possibility of air entering a closed steam system?',o:['No air-water interface — system is sealed with no expansion tank open to atmosphere','Steam systems run at constant temperature','Pipes are airtight at all temperatures','Air is heavier than steam and sinks out'],a:0,ex:['CORRECT — Unlike hydronic systems with expansion tanks open to atmosphere, steam systems are closed. No air-water interface means no mechanism for air to enter the system.','Incorrect. Steam systems have varying temperatures.','Incorrect. While pipes are sealed, the key is no air entry point like an open expansion tank.','Incorrect. Air density isn\'t the reason — it\'s about system being sealed.']},
{n:541,cat:'Practice Test',p:2,t:'mc',q:'What do low-water cutoffs do?',o:['Maintain safe water level; cut power to burner if water drops below minimum','Regulate steam pressure','Control feedwater pump speed','Measure water temperature'],a:0,ex:['CORRECT — Two safety functions: (1) monitor water level, (2) shut off burner if level drops too low — preventing dry-firing and potential catastrophic failure.','Incorrect. Pressure control is done by the pressuretrol.','Incorrect. Pump speed is a separate control.','Incorrect. Temperature is measured by thermometers/aquastats.']},
{n:542,cat:'Practice Test',p:2,t:'mc',q:'Bernoullis principle: As velocity increases, pressure ___?',o:['Decreases (and vice versa)','Increases','Stays the same','Depends on fluid type'],a:0,ex:['CORRECT — Bernoullis: velocity UP = pressure DOWN, and vice versa. Fundamental to venturis, pump curves, and many HVAC components.','Incorrect. Velocity and static pressure are INVERSELY related.','Incorrect. Pressure definitely changes with velocity.','Incorrect. Applies to all fluids — always inverse relationship.']},
{n:543,cat:'Practice Test',p:2,t:'mc',q:'What is relative humidity?',o:['(Present moisture / Maximum moisture air can hold) × 100%','Temperature where moisture condenses','Total weight of water in air','Difference between wet and dry bulb'],a:0,ex:['CORRECT — RH = (Present Moisture / Max Moisture) × 100. Warmer air holds more moisture, so same water vapor = lower RH at higher temps.','Incorrect. That\'s dew point temperature.','Incorrect. That\'s absolute/specific humidity.','Incorrect. Wet bulb depression relates to RH but isn\'t the definition.']},
{n:544,cat:'Practice Test',p:2,t:'mc',q:'Why pitch refrigerant suction piping downward in flow direction?',o:['For oil return — gravity helps move oil toward the compressor','To increase velocity','To prevent liquid entering evaporator','To reduce noise'],a:0,ex:['CORRECT — Oil is heavier than refrigerant vapor. Downward pitch uses gravity to help move oil back to compressor with the vapor flow.','Incorrect. Pitch doesn\'t significantly affect velocity.','Incorrect. Suction line carries flow FROM evaporator.','Incorrect. Noise reduction isn\'t the purpose.']},
{n:545,cat:'Practice Test',p:2,t:'mc',q:'Why does warm water rise in a hydronic system?',o:['Less dense — lighter molecules rise; cooler denser water falls (convection)','Higher pressure pushes it up','Pump forces it upward','It expands and overflows'],a:0,ex:['CORRECT — Heating expands water, reducing density. Lighter warm water rises, cooler dense water sinks — natural convection.','Incorrect. Warm water has LOWER pressure per unit height.','Incorrect. Natural circulation works without a pump.','Incorrect. Water circulates, it doesn\'t overflow.']},
{n:546,cat:'Practice Test',p:2,t:'mc',q:'What is an air separator?',o:['Where high temp + low velocity allows dissolved air to release from water','A filter removing air','A manual bleed valve','A compressed air storage tank'],a:0,ex:['CORRECT — Installed where water is hottest and slowest (near boiler outlet). Hot water holds less dissolved air; slow velocity lets bubbles separate and rise for removal.','Incorrect. Not a filter — uses thermodynamic principles.','Incorrect. Manual vents are different from automatic air separators.','Incorrect. That\'s an expansion tank.']},
{n:547,cat:'Practice Test',p:2,t:'mc',q:'Three methods of heat transfer?',o:['Conduction, Convection, Radiation','Conduction, Evaporation, Radiation','Sensible, Latent, Radiant','Convection, Compression, Condensation'],a:0,ex:['CORRECT — (1) Conduction: molecular contact. (2) Convection: fluid movement. (3) Radiation: electromagnetic energy rays.','Incorrect. Evaporation is phase change, not a transfer method.','Incorrect. Sensible/latent are heat types, not transfer methods.','Incorrect. Compression/condensation are processes, not transfer methods.']},
{n:548,cat:'Practice Test',p:2,t:'mc',q:'How does a pop safety valve work?',o:['Opens at set pressure (2-3 psi above rated), modulates, recloses automatically','Opens gradually, must be manually reset','Bursts and must be replaced','Opens only on high temperature'],a:0,ex:['CORRECT — Opens quickly at set pressure, modulates (weeps) as it approaches set point, recloses when pressure drops. For hot water, a relief valve is used.','Incorrect. Pop valves reclose automatically.','Incorrect. That\'s a rupture disc.','Incorrect. Pop valves respond to PRESSURE, not temperature.']},
{n:549,cat:'Practice Test',p:2,t:'mc',q:'What is a vacuum reading?',o:['Pressure below atmospheric (below barometric)','Any pressure above 14.7 psi','Compressor pressure','Sea level pressure'],a:0,ex:['CORRECT — Vacuum = pressure BELOW atmospheric. Measured in inches Hg below the barometric reading (~29.92" Hg at sea level).','Incorrect. Above 14.7 is positive gauge pressure.','Incorrect. Compressors typically operate above atmospheric.','Incorrect. Sea level pressure is the reference, not a vacuum.']},
{n:550,cat:'Practice Test',p:2,t:'mc',q:'What is absolute pressure?',o:['Atmospheric + gauge pressure (or atmospheric − vacuum reading)','Same as gauge pressure','Only measured at sea level','Maximum system pressure'],a:0,ex:['CORRECT — PSIA = PSIG + 14.7. In vacuum: PSIA = atmospheric − vacuum reading. Always positive.','Incorrect. Gauge reads zero at atmospheric; absolute reads 14.7.','Incorrect. Can be measured anywhere.','Incorrect. Max pressure is a design spec, not absolute pressure.']},
{n:551,cat:'Practice Test',p:2,t:'mc',q:'How does air leave a steam heating coil and return to the boiler?',o:['Through the trap → condensate piping → receiver → vented to atmosphere','Through a dedicated air return line','Absorbed into condensate','Exits through safety valve'],a:0,ex:['CORRECT — Air enters with steam, gets pushed ahead, passes through trap with condensate, travels to receiver, vented at the air gap.','Incorrect. No separate air line — air travels with condensate.','Incorrect. Air must be physically vented, not absorbed.','Incorrect. Safety valves are for overpressure, not air removal.']},
{n:552,cat:'Practice Test',p:2,t:'mc',q:'How is pump flow controlled by throttling?',o:['Restricting flow at the pump discharge with a valve','Changing pump speed only','Adjusting impeller size','Adding more water'],a:0,ex:['CORRECT — Partially closing a discharge valve increases resistance and reduces flow. Traditional balancing method.','Incorrect. Variable speed is different from throttling.','Incorrect. Impeller trimming is permanent, not operational.','Incorrect. Adding water doesn\'t control flow rate.']},
{n:553,cat:'Practice Test',p:2,t:'mc',q:'What does a cooling tower do?',o:['Cools water by evaporation — performance depends on wet bulb temperature','Refrigerates water with a compressor','Cools water through underground pipes','Mixes hot water with cold makeup'],a:0,ex:['CORRECT — Cooling towers cool water through EVAPORATION. Rate depends on WET BULB temp (not dry bulb). Can cool water to within a few degrees of wet bulb.','Incorrect. No mechanical refrigeration — evaporative cooling.','Incorrect. That\'s geothermal.','Incorrect. Mixing is not the cooling mechanism.']},
{n:554,cat:'Practice Test',p:2,t:'mc',q:'Three purposes of evacuation on a refrigeration system?',o:['1) Verify no leaks, 2) Remove moisture, 3) Remove non-condensables from oil','1) Cool system, 2) Test components, 3) Remove refrigerant','1) Clean piping, 2) Remove oil, 3) Test compressor','1) Pressurize, 2) Check valves, 3) Dry filter'],a:0,ex:['CORRECT — (1) Leak verification (holds vacuum). (2) Moisture removal (lowers waters boiling point). (3) Removes air, non-condensables, and dissolved gases from oil.','Incorrect. Evacuation doesn\'t cool or remove refrigerant.','Incorrect. Removes moisture/gas, not oil or physical debris.','Incorrect. Evacuation pulls vacuum, not positive pressure.']},
{n:555,cat:'Practice Test',p:2,t:'mc',q:'What is a sub-cooled liquid?',o:['Liquid below condensing temperature for it\'s pressure','Liquid at it\'s boiling point','Liquid above saturation','Liquid-vapor mixture'],a:0,ex:['CORRECT — Below saturation temp at it\'s pressure. 100% liquid, no vapor. Example: liquid line refrigerant cooled below condensing temp.','Incorrect. At boiling point = saturated.','Incorrect. Above saturation = vaporizing.','Incorrect. Liquid-vapor mix = saturated mixture.']},
{n:556,cat:'Practice Test',p:2,t:'mc',q:'What is a refrigerant?',o:['Heat-absorbing fluid that changes state by boiling/evaporation','Any cold liquid','A gas that can\'t be compressed','A chemical that only absorbs heat'],a:0,ex:['CORRECT — Designed to absorb heat by evaporating at low temp/pressure and reject heat by condensing at higher temp/pressure. Phase change is key.','Incorrect. Many cold liquids arent refrigerants — phase change is the key.','Incorrect. Refrigerants ARE compressible — that\'s how compressors work.','Incorrect. Refrigerants both absorb AND reject heat.']},
{n:557,cat:'Practice Test',p:2,t:'mc',q:'What is a backflow preventer in a boiler system for?',o:['Prevents water from backing out due to pressure differences; maintains safe level','Increases flow rate','Filters debris','Regulates steam pressure'],a:0,ex:['CORRECT — Prevents boiler water from flowing backward due to pressure differences or leaks. Maintains safe water level.','Incorrect. Check valves prevent reverse flow, they don\'t increase forward flow.','Incorrect. Strainers filter debris.','Incorrect. Pressure controls regulate pressure.']},
{n:558,cat:'Practice Test',p:2,t:'mc',q:'Low-pressure boiler fittings: ASME pressure rating for steam? For water/oil/gas?',o:['125 psi steam, 200 psi water/oil/gas','15 psi steam, 30 psi water','250 psi steam, 500 psi water','50 psi steam, 100 psi water'],a:0,ex:['CORRECT — Standard ASME: 125 psi for steam, 200 psi for water/oil/gas.','Incorrect. 15 psi is max OPERATING pressure, not fitting rating.','Incorrect. 250 psi is high-pressure rating.','Incorrect. Not standard ASME values.']},
{n:559,cat:'Practice Test',p:2,t:'mc',q:'Mixing valve vs diverting valve?',o:['Mixing: 2 in, 1 out (blends). Diverting: 1 in, 2 out (splits).','They are identical','Mixing is for gas; diverting for liquid','Mixing is larger than diverting'],a:0,ex:['CORRECT — MIXING: 2 inlets + 1 outlet, blends hot+cold. DIVERTING: 1 inlet + 2 outlets, splits flow between paths.','Incorrect. Very different port configurations and functions.','Incorrect. Both are for hydronic water systems.','Incorrect. Size depends on pipe, not valve type.']},
{n:560,cat:'Practice Test',p:2,t:'mc',q:'What determines static pressure in a hydronic system?',o:['Water HEIGHT: P = H × 0.433 psi/ft','Pump speed','Water temperature only','Pipe diameter'],a:0,ex:['CORRECT — Static pressure = height of water column × 0.433 psi/ft. A 100-ft building has 43.3 psi at the bottom.','Incorrect. Pump speed affects dynamic/flow pressure, not static.','Incorrect. Temp affects density slightly but height is primary.','Incorrect. Pipe diameter affects velocity and friction, not static head.']},
{n:561,cat:'Practice Test',p:2,t:'mc',q:'What is a vacuum breaker?',o:['Opens to admit air when steam collapse creates vacuum','Creates vacuum in the system','Prevents overpressure','Removes air from system'],a:0,ex:['CORRECT — When steam condenses rapidly, volume reduction creates vacuum. Vacuum breaker admits air to prevent pipe collapse and allow proper drainage.','Incorrect. It RELIEVES vacuum, doesn\'t create it.','Incorrect. Safety/relief valves handle overpressure.','Incorrect. Air vents and traps remove air.']},
{n:562,cat:'Practice Test',p:2,t:'mc',q:'When hot high-pressure condensate enters a lower pressure area, what happens?',o:['Some flashes to steam — temperature drops to new boiling point','Condensate freezes','Nothing changes','Temperature increases'],a:0,ex:['CORRECT — Excess heat above the new saturation temp causes some condensate to re-evaporate (flash steam). Temp drops to the new lower boiling point.','Incorrect. Condensate is far too hot to freeze.','Incorrect. Pressure drop causes flash steam — significan\'t change.','Incorrect. Temp DROPS to new saturation temperature.']},
{n:563,cat:'Practice Test',p:2,t:'mc',q:'Globe valve vs gate valve?',o:['Globe: throttles flow, high ΔP. Gate: fully open/closed, low ΔP.','Identical in function','Globe for gas only; gate for liquid','Globe is bigger than gate'],a:0,ex:['CORRECT — Globe valves THROTTLE (modulate) flow with high pressure drop. Gate valves are for ISOLATION (full open/closed) with minimal ΔP. Never throttle a gate valve.','Incorrect. Very different functions and designs.','Incorrect. Both handle gas and liquid.','Incorrect. Size depends on pipe.']},
{n:564,cat:'Practice Test',p:2,t:'mc',q:'Why use eccentric reducer (flat on top) in steam piping?',o:['Keeps bottom flat to prevent condensate pockets and water hammer','Reduces cost','Easier to install','Creates higher velocity'],a:0,ex:['CORRECT — Flat side on TOP keeps bottom of pipe level, preventing condensate pooling in pockets that cause dangerous water hammer. Also helps air pockets rise for removal.','Incorrect. Safety (preventing water hammer) is the reason.','Incorrect. Installation ease isn\'t the primary concern.','Incorrect. Purpose is drainage, not velocity.']},
{n:565,cat:'Practice Test',p:2,t:'mc',q:'Three purposes of a steam trap?',o:['1) Remove condensate, 2) Remove non-condensables (air), 3) Hold back live steam','1) Create vacuum, 2) Filter steam, 3) Regulate pressure','1) Remove oil, 2) Control temp, 3) Measure flow','1) Stop leaks, 2) Reduce noise, 3) Control pressure'],a:0,ex:['CORRECT — (1) Discharge condensate promptly. (2) Remove air/non-condensables quickly (they insulate and cause corrosion). (3) Prevent live steam from escaping the system.','Incorrect. Traps don\'t create vacuum, filter, or regulate pressure.','Incorrect. Traps handle condensate/air/steam.','Incorrect. Traps manage condensate/air/steam, not leaks/noise/pressure.']},
{n:566,cat:'Practice Test',p:2,t:'mc',q:'Why must condensate be at atmospheric pressure to enter a gravity-return boiler?',o:['Must overcome boiler pressure — if boiler pressure is higher, condensate backs up','Condensate must be cooled first','Pump requires atmospheric pressure','Boiler operates at vacuum'],a:0,ex:['CORRECT — In gravity return, condensate must have equal or higher pressure than boiler to flow in. If boiler steam pressure exceeds return pressure, condensate backs up.','Incorrect. Temperature isn\'t the issue — pressure differential is.','Incorrect. Gravity systems may not have a pump.','Incorrect. Low-pressure boilers operate ABOVE atmospheric.']},
{n:567,cat:'Practice Test',p:2,t:'mc',q:'What is a blowdown tank for?',o:['Receives hot blowdown water so temp/pressure can reduce before draining','Stores clean water','Collects steam for recovery','Measures water quality'],a:0,ex:['CORRECT — Receives high-temp/pressure blowdown, allows safe reduction before discharge to drain. Prevents damage to drainage system.','Incorrect. Clean water storage is the feedwater tank.','Incorrect. Primary purpose is safe temp/pressure reduction.','Incorrect. Water quality testing is done by chemical analysis.']},
{n:568,cat:'Practice Test',p:2,t:'mc',q:'What does a backflow preventer do on a boiler?',o:['Prevents boiler water from backing out; maintains safe water level in condensate piping','Increases water flow','Filters the water','Regulates pressure'],a:0,ex:['CORRECT — Prevents boiler water from backing into return piping due to pressure differences or leaks. Maintains safe water level.','Incorrect. Check valves prevent reverse flow, not increase forward flow.','Incorrect. Filtration is done by strainers.','Incorrect. Pressure regulation is a separate function.']},
{n:569,cat:'Practice Test',p:2,t:'mc',q:'ASME fitting rating: low-pressure boiler fittings are rated for what?',o:['125 psi steam or 200 psi water, oil, gas','15 psi steam or 30 psi water','250 psi steam or 500 psi water','50 psi or 100 psi'],a:0,ex:['CORRECT — Standard ASME rated: 125 psi steam service, 200 psi water/oil/gas service.','Incorrect. 15 psi is the OPERATING limit, not the fitting rating.','Incorrect. Those are high-pressure ratings.','Incorrect. Not standard ASME values.']},
{n:570,cat:'Practice Test',p:2,t:'mc',q:'What does feedwater treatment do?',o:['Removes air and impurities to prevent corrosion and scale','Heats feedwater to boiling','Increases pressure','Adds fragrance to steam'],a:0,ex:['CORRECT — Removes dissolved oxygen (pitting), minerals (scale), CO₂ (carbonic acid), and impurities that damage the boiler.','Incorrect. Heating is done by deaerator/economizer.','Incorrect. Pressure is increased by the feedwater pump.','Incorrect. Treatment prevents corrosion/scale.']},
{n:571,cat:'Practice Test',p:2,t:'mc',q:'Steam at 10 psi has enthalpy 1,160.4 BTU/lb, water enthalpy 148 BTU. BTU released when 20 lbs condenses and cools?',o:['20,248 BTU','23,208 BTU','14,800 BTU','1,012 BTU'],a:0,ex:['CORRECT — Per lb: 1,160.4 − 148.0 = 1,012.4 BTU/lb. For 20 lbs: 1,012.4 × 20 = 20,248 BTU.','Incorrect. (1160.4−148)×20 = 1012.4×20 = 20,248.','Incorrect. 148×100 is not the correct formula.','Incorrect. 1,012.4 is per POUND — multiply by 20.']},
{n:572,cat:'Practice Test',p:2,t:'mc',q:'How does a manometer work?',o:['U-tube with water — gas pushes one column down, height difference = pressure in inches W.C.','Spinning wheel measures flow','Mercury expansion measures temp','Wet wick measures humidity'],a:0,ex:['CORRECT — U-tube partially filled with water. Gas pushes water down on one side and up on the other. Height difference in inches = gas pressure in inches water column (W.C.).','Incorrect. That\'s a flow meter.','Incorrect. That\'s a thermometer.','Incorrect. That\'s a psychrometer.']},
{n:573,cat:'Practice Test',p:2,t:'mc',q:'Three functions of the compressor?',o:['1) Creates pressurized flow, 2) Raises saturation temp above condensing medium, 3) Lowers evaporator pressure','1) Cools refrigerant, 2) Filters oil, 3) Measures pressure','1) Creates vacuum, 2) Heats condenser, 3) Stores refrigerant','1) Pumps liquid, 2) Removes moisture, 3) Controls superheat'],a:0,ex:['CORRECT — (1) Vapor pump creating flow. (2) Raises discharge saturation temp above condenser medium so heat can be rejected. (3) Keeps evaporator pressure low for cold temps.','Incorrect. Compressor doesn\'t cool, filter, or measure.','Incorrect. Compressor doesn\'t create vacuum, directly heat condenser, or store refrigerant.','Incorrect. Pumps VAPOR not liquid, doesn\'t remove moisture or control superheat.']},
{n:574,cat:'Practice Test',p:2,t:'mc',q:'Three functions of the condenser?',o:['1) Rejects superheat, 2) Condenses vapor to liquid, 3) Sub-cools liquid','1) Absorbs heat, 2) Evaporates, 3) Superheats','1) Compresses, 2) Filters, 3) Stores','1) Meters, 2) Pressure drop, 3) Removes moisture'],a:0,ex:['CORRECT — (1) Desuperheats hot discharge gas. (2) Condenses saturated vapor to liquid (rejects latent heat). (3) Further cools liquid below saturation (subcooling).','Incorrect. Those are evaporator functions.','Incorrect. Compressor functions.','Incorrect. Metering device functions.']},
{n:575,cat:'Practice Test',p:2,t:'mc',q:'Three functions of the metering device?',o:['1) Pressure drop to lower temp, 2) Separates high/low side, 3) Controls refrigerant flow to evaporator','1) Compresses, 2) Rejects heat, 3) Stores liquid','1) Absorbs heat, 2) Superheats, 3) Returns oil','1) Removes air, 2) Filters moisture, 3) Measures flow'],a:0,ex:['CORRECT — (1) Creates pressure drop lowering refrigerant to evaporator temp. (2) Dividing point between high and low pressure sides. (3) Controls refrigerant quantity to the evaporator.','Incorrect. Compressor and condenser functions.','Incorrect. Evaporator functions.','Incorrect. Evacuation and filter drier functions.']},
{n:576,cat:'Practice Test',p:2,t:'mc',q:'Three functions of the evaporator?',o:['1) Absorbs heat from space, 2) Boils refrigerant liquid to vapor, 3) Superheats vapor for compressor protection','1) Rejects heat, 2) Condenses, 3) Sub-cools','1) Compresses, 2) Creates flow, 3) Raises pressure','1) Meters, 2) Pressure drop, 3) Separates sides'],a:0,ex:['CORRECT — (1) Absorbs heat from conditioned space. (2) Provides surface for refrigerant to boil (latent heat absorption). (3) Adds superheat ensuring no liquid returns to compressor.','Incorrect. Condenser functions.','Incorrect. Compressor functions.','Incorrect. Metering device functions.']},
{n:577,cat:'Practice Test',p:2,t:'mc',q:'What is gauge pressure?',o:['Pressure read on gauge — does NOT include atmospheric','Absolute pressure including atmospheric','Vacuum only','Maximum rated pressure'],a:0,ex:['CORRECT — PSIG reads ZERO at atmospheric. Does NOT include 14.7 psi atmospheric. PSIA = PSIG + 14.7.','Incorrect. Including atmospheric = absolute (PSIA).','Incorrect. Gauge can be positive or vacuum.','Incorrect. Max rated pressure is a design spec.']},
{n:578,cat:'Practice Test',p:2,t:'mc',q:'What is latent heat?',o:['Heat causing change of STATE without temperature change','Heat causing temperature change','Heat from friction','Heat stored in solids'],a:0,ex:['CORRECT — Hidden heat absorbed/released during phase change (melting, boiling, condensing, freezing) with NO temperature change. Example: 970.4 BTU/lb to boil water at 212°F.','Incorrect. Temp change = sensible heat.','Incorrect. Friction creates sensible heat.','Incorrect. Stored heat in solids = sensible heat content.']},
{n:579,cat:'Practice Test',p:2,t:'mc',q:'What is sensible heat?',o:['Heat causing TEMPERATURE change — measurable with thermometer','Heat causing phase change','Unmeasurable heat','Heat only in gases'],a:0,ex:['CORRECT — Causes measurable temperature change you can sense/detect. Example: heating water 50°F→200°F. No phase change.','Incorrect. Phase change heat = latent.','Incorrect. Sensible IS measurable — that\'s what sensible means.','Incorrect. Applies to solids, liquids, and gases.']},
{n:580,cat:'Practice Test',p:2,t:'mc',q:'Low suction pressure causes?',o:['Low load, low airflow (belt/motor/coil), or metering device starving evaporator','Too much refrigerant','High ambient outside','Clogged condenser'],a:0,ex:['CORRECT — Low suction = evaporator not absorbing enough heat. Causes: low load, low airflow (broken belt, bad motor, dirty/iced coil), or starving metering device.','Incorrect. Too much refrigerant = HIGH suction.','Incorrect. High ambient affects condenser (high side).','Incorrect. Clogged condenser = high HEAD pressure, not low suction.']},
{n:581,cat:'Practice Test',p:2,t:'mc',q:'High condensing temperature causes?',o:['Low condenser airflow, dirty condenser, non-condensables, or overcharge','Low refrigerant charge','Malfunctioning TXV','Low ambient temperature'],a:0,ex:['CORRECT — Condenser can\'t reject heat: dirty coil, bad fan, air in system, or excess refrigerant flooding condenser.','Incorrect. Low charge = LOW condensing temp.','Incorrect. TXV affects evaporator side.','Incorrect. Low ambient = LOW condensing temp.']},
{n:582,cat:'Practice Test',p:2,t:'mc',q:'Mixing valve vs diverting valve?',o:['Mixing: 2 in + 1 out. Diverting: 1 in + 2 out.','Same thing','Mixing for steam; diverting for water','Mixing is bigger'],a:0,ex:['CORRECT — MIXING = 2 inlets, 1 outlet (blends streams). DIVERTING = 1 inlet, 2 outlets (splits flow).','Incorrect. Different port configs and functions.','Incorrect. Both for hydronic water.','Incorrect. Size depends on pipe.']},
{n:583,cat:'Practice Test',p:2,t:'mc',q:'What is a BTU?',o:['Heat to raise 1 lb of water 1°F','Heat to boil 1 lb of water','Heat to melt 1 lb of ice','Heat in 1 gallon of fuel'],a:0,ex:['CORRECT — BTU = heat energy to raise 1 pound of water by 1 degree Fahrenheit. The fundamental HVAC heat unit.','Incorrect. Boiling 1 lb = 970.4 BTU (latent heat of vaporization).','Incorrect. Melting 1 lb ice = 144 BTU (latent heat of fusion).','Incorrect. Fuel heat content varies by type.']},
{n:584,d:'component',cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component A?',o:['Liquid line filter drier','TXV (Thermostatic Expansion Valve)','King valve (receiver outlet)','Oil separator'],a:1,ex:['Incorrect. This is the definition of Component J, not Component A.','CORRECT — Component A = TXV (Thermostatic Expansion Valve)','Incorrect. This is the definition of Component E, not Component A.','Incorrect. This is the definition of Component D, not Component A.']},
{n:585,d:'component',cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component B?',o:['TXV (Thermostatic Expansion Valve)','Evaporator','Condenser','Oil separator'],a:2,ex:['Incorrect. This is the definition of Component A, not Component B.','Incorrect. This is the definition of Component H, not Component B.','CORRECT — Component B = Condenser','Incorrect. This is the definition of Component D, not Component B.']},
{n:586,d:'component',cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component C?',o:['Receiver','Three-way dual relief valves','Muffler (discharge vibration dampener)','Evaporator'],a:2,ex:['Incorrect. This is the definition of Component K, not Component C.','Incorrect. This is the definition of Component L, not Component C.','CORRECT — Component C = Muffler (discharge vibration dampener)','Incorrect. This is the definition of Component H, not Component C.']},
{n:587,d:'component',cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component D?',o:['Liquid line filter drier','Oil reservoir','Oil separator','TXV (Thermostatic Expansion Valve)'],a:2,ex:['Incorrect. This is the definition of Component J, not Component D.','Incorrect. This is the definition of Component F, not Component D.','CORRECT — Component D = Oil separator','Incorrect. This is the definition of Component A, not Component D.']},
{n:588,d:'component',cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component E?',o:['Three-way dual relief valves','King valve (receiver outlet)','Liquid line filter drier','Oil separator'],a:1,ex:['Incorrect. This is the definition of Component L, not Component E.','CORRECT — Component E = King valve (receiver outlet)','Incorrect. This is the definition of Component J, not Component E.','Incorrect. This is the definition of Component D, not Component E.']},
{n:589,d:'component',cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component F?',o:['Receiver','Liquid line filter drier','Oil reservoir','Evaporator'],a:2,ex:['Incorrect. This is the definition of Component K, not Component F.','Incorrect. This is the definition of Component J, not Component F.','CORRECT — Component F = Oil reservoir','Incorrect. This is the definition of Component H, not Component F.']},
{n:590,d:'component',cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component G?',o:['Liquid line filter drier','TXV (Thermostatic Expansion Valve)','Sight glass / moisture indicator','Three-way dual relief valves'],a:2,ex:['Incorrect. This is the definition of Component J, not Component G.','Incorrect. This is the definition of Component A, not Component G.','CORRECT — Component G = Sight glass / moisture indicator','Incorrect. This is the definition of Component L, not Component G.']},
{n:591,d:'component',cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component H?',o:['Three-way dual relief valves','Evaporator','Oil reservoir','Sight glass / moisture indicator'],a:1,ex:['Incorrect. This is the definition of Component L, not Component H.','CORRECT — Component H = Evaporator','Incorrect. This is the definition of Component F, not Component H.','Incorrect. This is the definition of Component G, not Component H.']},
{n:592,d:'component',cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component I?',o:['Sight glass / moisture indicator','Evaporator','Compressor','King valve (receiver outlet)'],a:2,ex:['Incorrect. This is the definition of Component G, not Component I.','Incorrect. This is the definition of Component H, not Component I.','CORRECT — Component I = Compressor','Incorrect. This is the definition of Component E, not Component I.']},
{n:593,d:'component',cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component J?',o:['King valve (receiver outlet)','Condenser','Liquid line filter drier','Compressor'],a:2,ex:['Incorrect. This is the definition of Component E, not Component J.','Incorrect. This is the definition of Component B, not Component J.','CORRECT — Component J = Liquid line filter drier','Incorrect. This is the definition of Component I, not Component J.']},
{n:594,d:'component',cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component K?',o:['Condenser','Sight glass / moisture indicator','Oil separator','Receiver'],a:3,ex:['Incorrect. This is the definition of Component B, not Component K.','Incorrect. This is the definition of Component G, not Component K.','Incorrect. This is the definition of Component D, not Component K.','CORRECT — Component K = Receiver']},
{n:595,d:'component',cat:'Adv Refrigeration',d:'component',p:2,t:'mc',q:'Identify the refrigeration system component from the diagram. What is: Component L?',o:['Three-way dual relief valves','Sight glass / moisture indicator','Compressor','Oil reservoir'],a:0,ex:['CORRECT — Component L = Three-way dual relief valves','Incorrect. This is the definition of Component G, not Component L.','Incorrect. This is the definition of Component I, not Component L.','Incorrect. This is the definition of Component F, not Component L.']},
{n:596,d:'fluid',cat:'Adv Refrigeration',d:'fluid',p:2,t:'mc',q:'Identify the refrigerant condition (from a color-coded diagram). What is: Fluid #1?',o:['Oil (compressor lubricant)','High pressure sub-cooled liquid (liquid line)','High pressure saturated mix (in condenser)','Low pressure saturated mix (in evaporator)'],a:2,ex:['Incorrect. This is the definition of Fluid #5, not Fluid #1.','Incorrect. This is the definition of Fluid #2, not Fluid #1.','CORRECT — Fluid #1 = High pressure saturated mix (in condenser)','Incorrect. This is the definition of Fluid #3, not Fluid #1.']},
{n:597,d:'fluid',cat:'Adv Refrigeration',d:'fluid',p:2,t:'mc',q:'Identify the refrigerant condition (from a color-coded diagram). What is: Fluid #2?',o:['High pressure sub-cooled liquid (liquid line)','High pressure saturated mix (in condenser)','Oil (compressor lubricant)','Low pressure saturated mix (in evaporator)'],a:0,ex:['CORRECT — Fluid #2 = High pressure sub-cooled liquid (liquid line)','Incorrect. This is the definition of Fluid #1, not Fluid #2.','Incorrect. This is the definition of Fluid #5, not Fluid #2.','Incorrect. This is the definition of Fluid #3, not Fluid #2.']},
{n:598,d:'fluid',cat:'Adv Refrigeration',d:'fluid',p:2,t:'mc',q:'Identify the refrigerant condition (from a color-coded diagram). What is: Fluid #3?',o:['Low pressure saturated mix (in evaporator)','Low pressure superheated vapor (suction line)','Oil (compressor lubricant)','High pressure saturated mix (in condenser)'],a:0,ex:['CORRECT — Fluid #3 = Low pressure saturated mix (in evaporator)','Incorrect. This is the definition of Fluid #4, not Fluid #3.','Incorrect. This is the definition of Fluid #5, not Fluid #3.','Incorrect. This is the definition of Fluid #1, not Fluid #3.']},
{n:599,d:'fluid',cat:'Adv Refrigeration',d:'fluid',p:2,t:'mc',q:'Identify the refrigerant condition (from a color-coded diagram). What is: Fluid #4?',o:['High pressure sub-cooled liquid (liquid line)','Low pressure superheated vapor (suction line)','Low pressure saturated mix (in evaporator)','High pressure saturated mix (in condenser)'],a:1,ex:['Incorrect. This is the definition of Fluid #2, not Fluid #4.','CORRECT — Fluid #4 = Low pressure superheated vapor (suction line)','Incorrect. This is the definition of Fluid #3, not Fluid #4.','Incorrect. This is the definition of Fluid #1, not Fluid #4.']},
{n:600,d:'fluid',cat:'Adv Refrigeration',d:'fluid',p:2,t:'mc',q:'Identify the refrigerant condition (from a color-coded diagram). What is: Fluid #5?',o:['Oil (compressor lubricant)','High pressure sub-cooled liquid (liquid line)','Low pressure superheated vapor (suction line)','Low pressure saturated mix (in evaporator)'],a:0,ex:['CORRECT — Fluid #5 = Oil (compressor lubricant)','Incorrect. This is the definition of Fluid #2, not Fluid #5.','Incorrect. This is the definition of Fluid #4, not Fluid #5.','Incorrect. This is the definition of Fluid #3, not Fluid #5.']}];


const DIAGRAMS={component:'data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCA4MjAgNTYwIiBzdHlsZT0iYmFja2dyb3VuZDojMTYxYTIxO2JvcmRlci1yYWRpdXM6MTBweDtib3JkZXI6MXB4IHNvbGlkICMyYTMwM2Q7Zm9udC1mYW1pbHk6c3lzdGVtLXVpLHNhbnMtc2VyaWYiPgogIDx0ZXh0IHg9IjQxMCIgeT0iMjgiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTUiIGZvbnQtd2VpZ2h0PSI3MDAiIGZpbGw9IiM0YTllZmYiPlJlZnJpZ2VyYXRpb24gU3lzdGVtIOKAlCBJZGVudGlmeSBDb21wb25lbnRzIEEgdGhyb3VnaCBMPC90ZXh0PgoKICA8IS0tID09PT09IENPTVBSRVNTT1IgKEkpID09PT09IC0tPgogIDxjaXJjbGUgY3g9IjExMCIgY3k9IjQyMCIgcj0iNDIiIGZpbGw9IiMxYTFlMjgiIHN0cm9rZT0iI2UwZTNlOSIgc3Ryb2tlLXdpZHRoPSIzIi8+CiAgPGNpcmNsZSBjeD0iMTEwIiBjeT0iNDIwIiByPSIzMiIgZmlsbD0ibm9uZSIgc3Ryb2tlPSIjMmEzMDNkIiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDwhLS0gUGlzdG9uIHN5bWJvbCAtLT4KICA8cmVjdCB4PSI5NyIgeT0iNDA4IiB3aWR0aD0iMjYiIGhlaWdodD0iMjQiIHJ4PSIyIiBmaWxsPSJub25lIiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjExMCIgeTE9IjQwOCIgeDI9IjExMCIgeTI9IjM5NSIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjIiLz4KICA8dGV4dCB4PSIxMTAiIHk9IjQ3MCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSI5IiBmaWxsPSIjN2Q4NTk0Ij5DT01QUkVTU09SPC90ZXh0PgogIDxyZWN0IHg9IjkzIiB5PSIzNzIiIHdpZHRoPSIzNCIgaGVpZ2h0PSIyMCIgcng9IjUiIGZpbGw9IiM0YTllZmYiLz48dGV4dCB4PSIxMTAiIHk9IjM4NiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSIxMyIgZm9udC13ZWlnaHQ9IjgwMCIgZmlsbD0iI2ZmZiI+STwvdGV4dD4KICAKICA8IS0tID09PT09IERpc2NoYXJnZSBsaW5lIHVwID09PT09IC0tPgogIDxwYXRoIGQ9Ik0xNTIgNDIwIEwyMTAgNDIwIEwyMTAgOTAiIGZpbGw9Im5vbmUiIHN0cm9rZT0iI2Y4NzE3MSIgc3Ryb2tlLXdpZHRoPSI0Ii8+CiAgPHBvbHlnb24gcG9pbnRzPSIyMDcsMTA1IDIxMywxMDUgMjEwLDkwIiBmaWxsPSIjZjg3MTcxIi8+CiAgPHRleHQgeD0iMjIwIiB5PSIyNjAiIGZvbnQtc2l6ZT0iOSIgZmlsbD0iI2Y4NzE3MSIgZm9udC13ZWlnaHQ9IjYwMCIgdHJhbnNmb3JtPSJyb3RhdGUoLTkwLDIyMCwyNjApIj5IT1QgR0FTIChoaWdoIHByZXNzdXJlKTwvdGV4dD4KCiAgPCEtLSA9PT09PSBPSUwgU0VQQVJBVE9SIChEKSA9PT09PSAtLT4KICA8cmVjdCB4PSIxODUiIHk9IjUwIiB3aWR0aD0iNTAiIGhlaWdodD0iNjUiIHJ4PSIxMiIgZmlsbD0iIzFhMWUyOCIgc3Ryb2tlPSIjZmJiZjI0IiBzdHJva2Utd2lkdGg9IjIuNSIvPgogIDxsaW5lIHgxPSIyMDAiIHkxPSI4MCIgeDI9IjIyMCIgeTI9IjgwIiBzdHJva2U9IiNmYmJmMjQiIHN0cm9rZS13aWR0aD0iMSIgc3Ryb2tlLWRhc2hhcnJheT0iMywyIi8+CiAgPGxpbmUgeDE9IjIwMCIgeTE9IjkwIiB4Mj0iMjIwIiB5Mj0iOTAiIHN0cm9rZT0iI2ZiYmYyNCIgc3Ryb2tlLXdpZHRoPSIxIiBzdHJva2UtZGFzaGFycmF5PSIzLDIiLz4KICA8dGV4dCB4PSIyMTAiIHk9IjcyIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjgiIGZpbGw9IiM3ZDg1OTQiPk9JTDwvdGV4dD4KICA8dGV4dCB4PSIyMTAiIHk9IjEwNyIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSI3IiBmaWxsPSIjN2Q4NTk0Ij5TRVBBUkFUT1I8L3RleHQ+CiAgPHJlY3QgeD0iMTkzIiB5PSIzMiIgd2lkdGg9IjM0IiBoZWlnaHQ9IjIwIiByeD0iNSIgZmlsbD0iIzRhOWVmZiIvPjx0ZXh0IHg9IjIxMCIgeT0iNDYiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTMiIGZvbnQtd2VpZ2h0PSI4MDAiIGZpbGw9IiNmZmYiPkQ8L3RleHQ+CiAgCiAgPCEtLSBPaWwgcmV0dXJuIGxpbmUgLS0+CiAgPHBhdGggZD0iTTIxMCAxMTUgTDIxMCAxNjUgTDExMCAxNjUgTDExMCAyNjAiIGZpbGw9Im5vbmUiIHN0cm9rZT0iI2ZiYmYyNCIgc3Ryb2tlLXdpZHRoPSIyLjUiIHN0cm9rZS1kYXNoYXJyYXk9IjgsNCIvPgogIDx0ZXh0IHg9IjE2MCIgeT0iMTU4IiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjgiIGZpbGw9IiNmYmJmMjQiPm9pbCByZXR1cm48L3RleHQ+CgogIDwhLS0gPT09PT0gT0lMIFJFU0VSVk9JUiAoRikgPT09PT0gLS0+CiAgPHJlY3QgeD0iODIiIHk9IjI2MCIgd2lkdGg9IjU2IiBoZWlnaHQ9IjQyIiByeD0iOCIgZmlsbD0iIzFhMWUyOCIgc3Ryb2tlPSIjZmJiZjI0IiBzdHJva2Utd2lkdGg9IjIiLz4KICA8dGV4dCB4PSIxMTAiIHk9IjI3OCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSI3IiBmaWxsPSIjN2Q4NTk0Ij5PSUw8L3RleHQ+CiAgPHRleHQgeD0iMTEwIiB5PSIyOTAiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iNyIgZmlsbD0iIzdkODU5NCI+UkVTRVJWT0lSPC90ZXh0PgogIDxyZWN0IHg9IjkzIiB5PSIyNDQiIHdpZHRoPSIzNCIgaGVpZ2h0PSIyMCIgcng9IjUiIGZpbGw9IiM0YTllZmYiLz48dGV4dCB4PSIxMTAiIHk9IjI1OCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSIxMyIgZm9udC13ZWlnaHQ9IjgwMCIgZmlsbD0iI2ZmZiI+RjwvdGV4dD4KICA8cGF0aCBkPSJNMTEwIDMwMiBMMTEwIDM3OCIgZmlsbD0ibm9uZSIgc3Ryb2tlPSIjZmJiZjI0IiBzdHJva2Utd2lkdGg9IjIuNSIgc3Ryb2tlLWRhc2hhcnJheT0iOCw0Ii8+CgogIDwhLS0gPT09PT0gTVVGRkxFUiAoQykgPT09PT0gLS0+CiAgPHBhdGggZD0iTTIzNSA4MiBMMjkwIDgyIiBmaWxsPSJub25lIiBzdHJva2U9IiNmODcxNzEiIHN0cm9rZS13aWR0aD0iNCIvPgogIDxyZWN0IHg9IjI5MCIgeT0iNjUiIHdpZHRoPSI2NSIgaGVpZ2h0PSIzNCIgcng9IjE0IiBmaWxsPSIjMWExZTI4IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMiIvPgogIDxsaW5lIHgxPSIzMDUiIHkxPSI3NCIgeDI9IjMwNSIgeTI9IjkwIiBzdHJva2U9IiMyYTMwM2QiIHN0cm9rZS13aWR0aD0iMSIvPgogIDxsaW5lIHgxPSIzMjAiIHkxPSI3NCIgeDI9IjMyMCIgeTI9IjkwIiBzdHJva2U9IiMyYTMwM2QiIHN0cm9rZS13aWR0aD0iMSIvPgogIDxsaW5lIHgxPSIzMzUiIHkxPSI3NCIgeDI9IjMzNSIgeTI9IjkwIiBzdHJva2U9IiMyYTMwM2QiIHN0cm9rZS13aWR0aD0iMSIvPgogIDx0ZXh0IHg9IjMyMiIgeT0iMTEwIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjciIGZpbGw9IiM3ZDg1OTQiPk1VRkZMRVI8L3RleHQ+CiAgPHJlY3QgeD0iMzA1IiB5PSI0NyIgd2lkdGg9IjM0IiBoZWlnaHQ9IjIwIiByeD0iNSIgZmlsbD0iIzRhOWVmZiIvPjx0ZXh0IHg9IjMyMiIgeT0iNjEiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTMiIGZvbnQtd2VpZ2h0PSI4MDAiIGZpbGw9IiNmZmYiPkM8L3RleHQ+CgogIDwhLS0gPT09PT0gQ09OREVOU0VSIChCKSA9PT09PSAtLT4KICA8cGF0aCBkPSJNMzU1IDgyIEw0MTAgODIiIGZpbGw9Im5vbmUiIHN0cm9rZT0iI2Y4NzE3MSIgc3Ryb2tlLXdpZHRoPSI0Ii8+CiAgPHBvbHlnb24gcG9pbnRzPSI0MDAsNzkgNDAwLDg1IDQxMCw4MiIgZmlsbD0iI2Y4NzE3MSIvPgogIDxyZWN0IHg9IjQxMCIgeT0iNDgiIHdpZHRoPSIxNjAiIGhlaWdodD0iNjgiIHJ4PSI4IiBmaWxsPSIjMWExZTI4IiBzdHJva2U9IiNmODcxNzEiIHN0cm9rZS13aWR0aD0iMyIvPgogIDwhLS0gQ29pbCBwYXR0ZXJuIC0tPgogIDxwYXRoIGQ9Ik00MjUgNjIgTDU1NSA2MiBNNDI1IDc2IEw1NTUgNzYgTTQyNSA5MCBMNTU1IDkwIE00MjUgMTA0IEw1NTUgMTA0IiBzdHJva2U9IiNmODcxNzEiIHN0cm9rZS13aWR0aD0iMSIgb3BhY2l0eT0iLjMiLz4KICA8IS0tIEZhbiAtLT4KICA8dGV4dCB4PSI1ODAiIHk9Ijg2IiBmb250LXNpemU9IjE4IiBmaWxsPSIjN2Q4NTk0Ij4mIzk3MTE7PC90ZXh0PgogIDx0ZXh0IHg9IjQ5MCIgeT0iODYiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTEiIGZvbnQtd2VpZ2h0PSI2MDAiIGZpbGw9IiM3ZDg1OTQiPkNPTkRFTlNFUjwvdGV4dD4KICA8cmVjdCB4PSI0NzMiIHk9IjMwIiB3aWR0aD0iMzQiIGhlaWdodD0iMjAiIHJ4PSI1IiBmaWxsPSIjNGE5ZWZmIi8+PHRleHQgeD0iNDkwIiB5PSI0NCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSIxMyIgZm9udC13ZWlnaHQ9IjgwMCIgZmlsbD0iI2ZmZiI+QjwvdGV4dD4KCiAgPCEtLSA9PT09PSBSRUxJRUYgVkFMVkVTIChMKSA9PT09PSAtLT4KICA8cmVjdCB4PSI2MDAiIHk9IjU0IiB3aWR0aD0iNTUiIGhlaWdodD0iMzQiIHJ4PSI0IiBmaWxsPSIjMWExZTI4IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPHRleHQgeD0iNjI3IiB5PSI2OCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSI3IiBmaWxsPSIjN2Q4NTk0Ij5SRUxJRUY8L3RleHQ+CiAgPHRleHQgeD0iNjI3IiB5PSI4MCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSI3IiBmaWxsPSIjN2Q4NTk0Ij5WQUxWRVM8L3RleHQ+CiAgPHBhdGggZD0iTTU3MCA3MCBMNjAwIDcwIiBmaWxsPSJub25lIiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41IiBzdHJva2UtZGFzaGFycmF5PSI0LDIiLz4KICA8cmVjdCB4PSI2MTAiIHk9IjM2IiB3aWR0aD0iMzQiIGhlaWdodD0iMjAiIHJ4PSI1IiBmaWxsPSIjNGE5ZWZmIi8+PHRleHQgeD0iNjI3IiB5PSI1MCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSIxMyIgZm9udC13ZWlnaHQ9IjgwMCIgZmlsbD0iI2ZmZiI+TDwvdGV4dD4KCiAgPCEtLSA9PT09PSBEb3duIHRvIFJFQ0VJVkVSIChLKSA9PT09PSAtLT4KICA8cGF0aCBkPSJNNDkwIDExNiBMNDkwIDE4MCIgZmlsbD0ibm9uZSIgc3Ryb2tlPSIjZjg3MTcxIiBzdHJva2Utd2lkdGg9IjQiLz4KICA8cG9seWdvbiBwb2ludHM9IjQ4NywxNzAgNDkzLDE3MCA0OTAsMTgwIiBmaWxsPSIjZjg3MTcxIi8+CiAgPHJlY3QgeD0iNDU1IiB5PSIxODAiIHdpZHRoPSI3MCIgaGVpZ2h0PSI1NSIgcng9IjEwIiBmaWxsPSIjMWExZTI4IiBzdHJva2U9IiNlMGUzZTkiIHN0cm9rZS13aWR0aD0iMiIvPgogIDx0ZXh0IHg9IjQ5MCIgeT0iMjEyIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjkiIGZpbGw9IiM3ZDg1OTQiPlJFQ0VJVkVSPC90ZXh0PgogIDxyZWN0IHg9IjQ3MyIgeT0iMTYyIiB3aWR0aD0iMzQiIGhlaWdodD0iMjAiIHJ4PSI1IiBmaWxsPSIjNGE5ZWZmIi8+PHRleHQgeD0iNDkwIiB5PSIxNzYiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTMiIGZvbnQtd2VpZ2h0PSI4MDAiIGZpbGw9IiNmZmYiPks8L3RleHQ+CgogIDwhLS0gPT09PT0gS0lORyBWQUxWRSAoRSkgPT09PT0gLS0+CiAgPHBhdGggZD0iTTQ5MCAyMzUgTDQ5MCAyNjAiIGZpbGw9Im5vbmUiIHN0cm9rZT0iI2Y4NzE3MSIgc3Ryb2tlLXdpZHRoPSIzIi8+CiAgPHBvbHlnb24gcG9pbnRzPSI0ODAsMjYwIDUwMCwyNjAgNDkwLDI3NSIgZmlsbD0iIzFhMWUyOCIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjIiLz4KICA8cG9seWdvbiBwb2ludHM9IjQ4MCwyOTAgNTAwLDI5MCA0OTAsMjc1IiBmaWxsPSIjMWExZTI4IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMiIvPgogIDx0ZXh0IHg9IjQ5MCIgeT0iMzA3IiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjciIGZpbGw9IiM3ZDg1OTQiPktJTkcgVkFMVkU8L3RleHQ+CiAgPHJlY3QgeD0iNTA1IiB5PSIyNjciIHdpZHRoPSIzNCIgaGVpZ2h0PSIyMCIgcng9IjUiIGZpbGw9IiM0YTllZmYiLz48dGV4dCB4PSI1MjIiIHk9IjI4MSIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSIxMyIgZm9udC13ZWlnaHQ9IjgwMCIgZmlsbD0iI2ZmZiI+RTwvdGV4dD4KCiAgPCEtLSA9PT09PSBGSUxURVIgRFJJRVIgKEopID09PT09IC0tPgogIDxwYXRoIGQ9Ik00OTAgMjkwIEw0OTAgMzQwIiBmaWxsPSJub25lIiBzdHJva2U9IiNmODcxNzEiIHN0cm9rZS13aWR0aD0iMyIvPgogIDxyZWN0IHg9IjQ2NSIgeT0iMzQwIiB3aWR0aD0iNTAiIGhlaWdodD0iMjgiIHJ4PSIxMiIgZmlsbD0iIzFhMWUyOCIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjIiLz4KICA8Y2lyY2xlIGN4PSI0ODAiIGN5PSIzNTQiIHI9IjQiIGZpbGw9Im5vbmUiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxIi8+CiAgPGNpcmNsZSBjeD0iNDkwIiBjeT0iMzU0IiByPSI0IiBmaWxsPSJub25lIiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMSIvPgogIDxjaXJjbGUgY3g9IjUwMCIgY3k9IjM1NCIgcj0iNCIgZmlsbD0ibm9uZSIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEiLz4KICA8dGV4dCB4PSI0OTAiIHk9IjM4MiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSI3IiBmaWxsPSIjN2Q4NTk0Ij5GSUxURVIgRFJJRVI8L3RleHQ+CiAgPHJlY3QgeD0iNTIwIiB5PSIzNDQiIHdpZHRoPSIzNCIgaGVpZ2h0PSIyMCIgcng9IjUiIGZpbGw9IiM0YTllZmYiLz48dGV4dCB4PSI1MzciIHk9IjM1OCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSIxMyIgZm9udC13ZWlnaHQ9IjgwMCIgZmlsbD0iI2ZmZiI+SjwvdGV4dD4KCiAgPCEtLSA9PT09PSBTSUdIVCBHTEFTUyAoRykgPT09PT0gLS0+CiAgPHBhdGggZD0iTTQ5MCAzNjggTDQ5MCA0MTAiIGZpbGw9Im5vbmUiIHN0cm9rZT0iI2Y4NzE3MSIgc3Ryb2tlLXdpZHRoPSIzIi8+CiAgPGNpcmNsZSBjeD0iNDkwIiBjeT0iNDI1IiByPSIxOCIgZmlsbD0iIzFhMWUyOCIgc3Ryb2tlPSIjZTBlM2U5IiBzdHJva2Utd2lkdGg9IjIiLz4KICA8Y2lyY2xlIGN4PSI0OTAiIGN5PSI0MjUiIHI9IjExIiBmaWxsPSJub25lIiBzdHJva2U9IiMzNGQzOTkiIHN0cm9rZS13aWR0aD0iMiIvPgogIDxjaXJjbGUgY3g9IjQ5MCIgY3k9IjQyNSIgcj0iNSIgZmlsbD0iIzM0ZDM5OSIgb3BhY2l0eT0iLjIiLz4KICA8dGV4dCB4PSI0OTAiIHk9IjQ1MiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSI3IiBmaWxsPSIjN2Q4NTk0Ij5TSUdIVCBHTEFTUzwvdGV4dD4KICA8cmVjdCB4PSI1MTIiIHk9IjQxNyIgd2lkdGg9IjM0IiBoZWlnaHQ9IjIwIiByeD0iNSIgZmlsbD0iIzRhOWVmZiIvPjx0ZXh0IHg9IjUyOSIgeT0iNDMxIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjEzIiBmb250LXdlaWdodD0iODAwIiBmaWxsPSIjZmZmIj5HPC90ZXh0PgoKICA8IS0tID09PT09IFRYViAoQSkgPT09PT0gLS0+CiAgPHBhdGggZD0iTTQ5MCA0NDMgTDQ5MCA0ODAgTDM5MCA0ODAiIGZpbGw9Im5vbmUiIHN0cm9rZT0iI2Y4NzE3MSIgc3Ryb2tlLXdpZHRoPSIzIi8+CiAgPHBvbHlnb24gcG9pbnRzPSIzNjAsNDY4IDM5MCw0ODAgMzYwLDQ5MiIgZmlsbD0iIzFhMWUyOCIgc3Ryb2tlPSIjZTBlM2U5IiBzdHJva2Utd2lkdGg9IjIuNSIvPgogIDx0ZXh0IHg9IjM3NSIgeT0iNDg0IiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjgiIGZpbGw9IiM3ZDg1OTQiPlRYVjwvdGV4dD4KICA8IS0tIFNlbnNpbmcgYnVsYiBsaW5lIC0tPgogIDxwYXRoIGQ9Ik0zNzUgNDY4IEwzNzUgNTEwIEwyNTAgNTEwIiBmaWxsPSJub25lIiBzdHJva2U9IiNmYmJmMjQiIHN0cm9rZS13aWR0aD0iMS41IiBzdHJva2UtZGFzaGFycmF5PSI0LDMiLz4KICA8Y2lyY2xlIGN4PSIyNDUiIGN5PSI1MTAiIHI9IjUiIGZpbGw9IiNmYmJmMjQiIG9wYWNpdHk9Ii41Ii8+CiAgPHRleHQgeD0iMzEwIiB5PSI1MjQiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iNyIgZmlsbD0iI2ZiYmYyNCI+c2Vuc2luZyBidWxiPC90ZXh0PgogIDxyZWN0IHg9IjM0MyIgeT0iNDk2IiB3aWR0aD0iMzQiIGhlaWdodD0iMjAiIHJ4PSI1IiBmaWxsPSIjNGE5ZWZmIi8+PHRleHQgeD0iMzYwIiB5PSI1MTAiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTMiIGZvbnQtd2VpZ2h0PSI4MDAiIGZpbGw9IiNmZmYiPkE8L3RleHQ+CgogIDwhLS0gPT09PT0gRVZBUE9SQVRPUiAoSCkgPT09PT0gLS0+CiAgPHBhdGggZD0iTTM2MCA0ODAgTDMxMCA0ODAiIGZpbGw9Im5vbmUiIHN0cm9rZT0iIzM0ZDM5OSIgc3Ryb2tlLXdpZHRoPSI0Ii8+CiAgPHJlY3QgeD0iMTcwIiB5PSI0NTUiIHdpZHRoPSIxNDAiIGhlaWdodD0iNjAiIHJ4PSI4IiBmaWxsPSIjMWExZTI4IiBzdHJva2U9IiMzNGQzOTkiIHN0cm9rZS13aWR0aD0iMyIvPgogIDxwYXRoIGQ9Ik0xODUgNDcwIEwyOTUgNDcwIE0xODUgNDg1IEwyOTUgNDg1IE0xODUgNTAwIEwyOTUgNTAwIiBzdHJva2U9IiMzNGQzOTkiIHN0cm9rZS13aWR0aD0iMSIgb3BhY2l0eT0iLjMiLz4KICA8dGV4dCB4PSIyNDAiIHk9IjQ0MCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSIxOCIgZmlsbD0iIzdkODU5NCI+JiM5NzExOzwvdGV4dD4KICA8dGV4dCB4PSIyNDAiIHk9IjQ5MiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSIxMSIgZm9udC13ZWlnaHQ9IjYwMCIgZmlsbD0iIzdkODU5NCI+RVZBUE9SQVRPUjwvdGV4dD4KICA8cmVjdCB4PSIyMjMiIHk9IjUyMCIgd2lkdGg9IjM0IiBoZWlnaHQ9IjIwIiByeD0iNSIgZmlsbD0iIzRhOWVmZiIvPjx0ZXh0IHg9IjI0MCIgeT0iNTM0IiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjEzIiBmb250LXdlaWdodD0iODAwIiBmaWxsPSIjZmZmIj5IPC90ZXh0PgoKICA8IS0tIFN1Y3Rpb24gbGluZSBiYWNrIHRvIGNvbXByZXNzb3IgLS0+CiAgPHBhdGggZD0iTTE3MCA0ODAgTDE1MiA0ODAgTDE1MiA0NDAiIGZpbGw9Im5vbmUiIHN0cm9rZT0iIzM0ZDM5OSIgc3Ryb2tlLXdpZHRoPSI0Ii8+CiAgPHRleHQgeD0iMTAwIiB5PSI1NDAiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iOSIgZmlsbD0iIzM0ZDM5OSIgZm9udC13ZWlnaHQ9IjYwMCI+U1VDVElPTiBMSU5FPC90ZXh0PgoKICA8IS0tIExlZ2VuZCAtLT4KICA8cmVjdCB4PSI2NDAiIHk9IjQ0MCIgd2lkdGg9IjE2MCIgaGVpZ2h0PSIxMDAiIHJ4PSI4IiBmaWxsPSIjMTYxYTIxIiBzdHJva2U9IiMyYTMwM2QiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPHRleHQgeD0iNzIwIiB5PSI0NjAiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTAiIGZvbnQtd2VpZ2h0PSI3MDAiIGZpbGw9IiM3ZDg1OTQiPkxFR0VORDwvdGV4dD4KICA8bGluZSB4MT0iNjU1IiB5MT0iNDc2IiB4Mj0iNjkwIiB5Mj0iNDc2IiBzdHJva2U9IiNmODcxNzEiIHN0cm9rZS13aWR0aD0iNCIvPgogIDx0ZXh0IHg9IjY5NyIgeT0iNDgwIiBmb250LXNpemU9IjkiIGZpbGw9IiNlMGUzZTkiPkhpZ2ggcHJlc3N1cmU8L3RleHQ+CiAgPGxpbmUgeDE9IjY1NSIgeTE9IjQ5NiIgeDI9IjY5MCIgeTI9IjQ5NiIgc3Ryb2tlPSIjMzRkMzk5IiBzdHJva2Utd2lkdGg9IjQiLz4KICA8dGV4dCB4PSI2OTciIHk9IjUwMCIgZm9udC1zaXplPSI5IiBmaWxsPSIjZTBlM2U5Ij5Mb3cgcHJlc3N1cmU8L3RleHQ+CiAgPGxpbmUgeDE9IjY1NSIgeTE9IjUxNiIgeDI9IjY5MCIgeTI9IjUxNiIgc3Ryb2tlPSIjZmJiZjI0IiBzdHJva2Utd2lkdGg9IjMiIHN0cm9rZS1kYXNoYXJyYXk9IjgsNCIvPgogIDx0ZXh0IHg9IjY5NyIgeT0iNTIwIiBmb250LXNpemU9IjkiIGZpbGw9IiNlMGUzZTkiPk9pbCBjaXJjdWl0PC90ZXh0Pgo8L3N2Zz4=',fluid:'data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCA3NjAgNDYwIiBzdHlsZT0iYmFja2dyb3VuZDojMTYxYTIxO2JvcmRlci1yYWRpdXM6MTBweDtib3JkZXI6MXB4IHNvbGlkICMyYTMwM2Q7Zm9udC1mYW1pbHk6c3lzdGVtLXVpLHNhbnMtc2VyaWYiPgogIDx0ZXh0IHg9IjM4MCIgeT0iMjgiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTUiIGZvbnQtd2VpZ2h0PSI3MDAiIGZpbGw9IiM0YTllZmYiPlJlZnJpZ2VyYXRpb24gQ3ljbGUg4oCUIElkZW50aWZ5IEZsdWlkIENvbmRpdGlvbnMgMSB0aHJvdWdoIDU8L3RleHQ+CgogIDwhLS0gQ29tcHJlc3NvciAtLT4KICA8Y2lyY2xlIGN4PSIxMDAiIGN5PSIzMzAiIHI9IjM4IiBmaWxsPSIjMWExZTI4IiBzdHJva2U9IiNlMGUzZTkiIHN0cm9rZS13aWR0aD0iMyIvPgogIDxyZWN0IHg9Ijg3IiB5PSIzMTgiIHdpZHRoPSIyNiIgaGVpZ2h0PSIyNCIgcng9IjIiIGZpbGw9Im5vbmUiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iMTAwIiB5MT0iMzE4IiB4Mj0iMTAwIiB5Mj0iMzA1IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMiIvPgogIDx0ZXh0IHg9IjEwMCIgeT0iMzc4IiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjEwIiBmaWxsPSIjN2Q4NTk0Ij5DT01QUkVTU09SPC90ZXh0PgoKICA8IS0tIERpc2NoYXJnZTogaG90IGdhcyB0byBjb25kZW5zZXIgLS0+CiAgPHBhdGggZD0iTTEzOCAzMzAgTDE4MCAzMzAgTDE4MCAxMDAgTDI2MCAxMDAiIGZpbGw9Im5vbmUiIHN0cm9rZT0iI2Y4NzE3MSIgc3Ryb2tlLXdpZHRoPSI1Ii8+CiAgPHRleHQgeD0iMTkwIiB5PSIyMjAiIGZvbnQtc2l6ZT0iOSIgZmlsbD0iI2Y4NzE3MSIgdHJhbnNmb3JtPSJyb3RhdGUoLTkwLDE5MCwyMjApIj5EaXNjaGFyZ2UgKGhvdCBnYXMpPC90ZXh0PgoKICA8IS0tIENPTkRFTlNFUiAtIEZsdWlkICMxIHJlZ2lvbiAtLT4KICA8cmVjdCB4PSIyNjAiIHk9IjYwIiB3aWR0aD0iMjIwIiBoZWlnaHQ9IjgwIiByeD0iOCIgZmlsbD0iIzFhMWUyOCIgc3Ryb2tlPSIjZjk3MzE2IiBzdHJva2Utd2lkdGg9IjQiLz4KICA8cGF0aCBkPSJNMjgwIDgwIEw0NjAgODAgTTI4MCAxMDAgTDQ2MCAxMDAgTTI4MCAxMjAgTDQ2MCAxMjAiIHN0cm9rZT0iI2Y5NzMxNiIgc3Ryb2tlLXdpZHRoPSIyIiBvcGFjaXR5PSIuMyIvPgogIDx0ZXh0IHg9IjM3MCIgeT0iMTA2IiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjEyIiBmb250LXdlaWdodD0iNjAwIiBmaWxsPSIjN2Q4NTk0Ij5DT05ERU5TRVI8L3RleHQ+CiAgPHRleHQgeD0iNTgwIiB5PSI3OCIgZm9udC1zaXplPSIxOCIgZmlsbD0iIzdkODU5NCI+JiM5NzExOzwvdGV4dD4KICA8IS0tIEZsdWlkIDEgbGFiZWwgLS0+CiAgPGNpcmNsZSBjeD0iMzcwIiBjeT0iNTAiIHI9IjE4IiBmaWxsPSIjZjk3MzE2IiBzdHJva2U9IiNmZmYiIHN0cm9rZS13aWR0aD0iMiIvPgogIDx0ZXh0IHg9IjM3MCIgeT0iNTYiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTYiIGZvbnQtd2VpZ2h0PSI4MDAiIGZpbGw9IiNmZmYiPjE8L3RleHQ+CgogIDwhLS0gTGlxdWlkIGxpbmUgZG93bjogRmx1aWQgIzIgLS0+CiAgPHBhdGggZD0iTTM3MCAxNDAgTDM3MCAxODAiIGZpbGw9Im5vbmUiIHN0cm9rZT0iI2VhYjMwOCIgc3Ryb2tlLXdpZHRoPSI1Ii8+CiAgPCEtLSBSZWNlaXZlciAtLT4KICA8cmVjdCB4PSIzNDAiIHk9IjE4MCIgd2lkdGg9IjYwIiBoZWlnaHQ9IjQ1IiByeD0iOCIgZmlsbD0iIzFhMWUyOCIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjIiLz4KICA8dGV4dCB4PSIzNzAiIHk9IjIwOCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSI5IiBmaWxsPSIjN2Q4NTk0Ij5SQ1ZSPC90ZXh0PgogIAogIDxwYXRoIGQ9Ik0zNzAgMjI1IEwzNzAgMjUwIEw1NjAgMjUwIEw1NjAgMzYwIEw1MDAgMzYwIiBmaWxsPSJub25lIiBzdHJva2U9IiNlYWIzMDgiIHN0cm9rZS13aWR0aD0iNSIvPgogIDx0ZXh0IHg9IjU3NSIgeT0iMzEwIiBmb250LXNpemU9IjkiIGZpbGw9IiNlYWIzMDgiIGZvbnQtd2VpZ2h0PSI2MDAiIHRyYW5zZm9ybT0icm90YXRlKDkwLDU3NSwzMTApIj5MaXF1aWQgTGluZTwvdGV4dD4KICA8IS0tIEZsdWlkIDIgbGFiZWwgLS0+CiAgPGNpcmNsZSBjeD0iNTYwIiBjeT0iMjUwIiByPSIxOCIgZmlsbD0iI2VhYjMwOCIgc3Ryb2tlPSIjZmZmIiBzdHJva2Utd2lkdGg9IjIiLz4KICA8dGV4dCB4PSI1NjAiIHk9IjI1NiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSIxNiIgZm9udC13ZWlnaHQ9IjgwMCIgZmlsbD0iIzAwMCI+MjwvdGV4dD4KCiAgPCEtLSBUWFYgLS0+CiAgPHBvbHlnb24gcG9pbnRzPSI1MDAsMzQ3IDQ3MCwzNjAgNTAwLDM3MyIgZmlsbD0iIzFhMWUyOCIgc3Ryb2tlPSIjZTBlM2U5IiBzdHJva2Utd2lkdGg9IjIiLz4KICA8dGV4dCB4PSI0ODgiIHk9IjM2NCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSI4IiBmaWxsPSIjN2Q4NTk0Ij5UWFY8L3RleHQ+CgogIDwhLS0gRVZBUE9SQVRPUiAtIEZsdWlkICMzIHJlZ2lvbiAtLT4KICA8cGF0aCBkPSJNNDcwIDM2MCBMNDIwIDM2MCIgZmlsbD0ibm9uZSIgc3Ryb2tlPSIjMjJjNTVlIiBzdHJva2Utd2lkdGg9IjUiLz4KICA8cmVjdCB4PSIyMDAiIHk9IjMyNSIgd2lkdGg9IjIyMCIgaGVpZ2h0PSI3MCIgcng9IjgiIGZpbGw9IiMxYTFlMjgiIHN0cm9rZT0iIzIyYzU1ZSIgc3Ryb2tlLXdpZHRoPSI0Ii8+CiAgPHBhdGggZD0iTTIyMCAzNDUgTDQwMCAzNDUgTTIyMCAzNjUgTDQwMCAzNjUgTTIyMCAzODAgTDQwMCAzODAiIHN0cm9rZT0iIzIyYzU1ZSIgc3Ryb2tlLXdpZHRoPSIyIiBvcGFjaXR5PSIuMyIvPgogIDx0ZXh0IHg9IjMxMCIgeT0iMzYyIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjEyIiBmb250LXdlaWdodD0iNjAwIiBmaWxsPSIjN2Q4NTk0Ij5FVkFQT1JBVE9SPC90ZXh0PgogIDx0ZXh0IHg9IjE3NSIgeT0iMzY1IiBmb250LXNpemU9IjE4IiBmaWxsPSIjN2Q4NTk0Ij4mIzk3MTE7PC90ZXh0PgogIDwhLS0gRmx1aWQgMyBsYWJlbCAtLT4KICA8Y2lyY2xlIGN4PSIzMTAiIGN5PSIzMTUiIHI9IjE4IiBmaWxsPSIjMjJjNTVlIiBzdHJva2U9IiNmZmYiIHN0cm9rZS13aWR0aD0iMiIvPgogIDx0ZXh0IHg9IjMxMCIgeT0iMzIxIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjE2IiBmb250LXdlaWdodD0iODAwIiBmaWxsPSIjZmZmIj4zPC90ZXh0PgoKICA8IS0tIFN1Y3Rpb24gbGluZTogRmx1aWQgIzQgLS0+CiAgPHBhdGggZD0iTTIwMCAzNjAgTDE2MCAzNjAgTDEzOCAzNTAiIGZpbGw9Im5vbmUiIHN0cm9rZT0iIzA2YjZkNCIgc3Ryb2tlLXdpZHRoPSI1Ii8+CiAgPHRleHQgeD0iMTcwIiB5PSI0MTAiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iOSIgZmlsbD0iIzA2YjZkNCIgZm9udC13ZWlnaHQ9IjYwMCI+U3VjdGlvbiBMaW5lPC90ZXh0PgogIDwhLS0gRmx1aWQgNCBsYWJlbCAtLT4KICA8Y2lyY2xlIGN4PSIxNzUiIGN5PSIzNTAiIHI9IjE4IiBmaWxsPSIjMDZiNmQ0IiBzdHJva2U9IiNmZmYiIHN0cm9rZS13aWR0aD0iMiIvPgogIDx0ZXh0IHg9IjE3NSIgeT0iMzU2IiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjE2IiBmb250LXdlaWdodD0iODAwIiBmaWxsPSIjZmZmIj40PC90ZXh0PgoKICA8IS0tIE9pbCBjaXJjdWl0OiBGbHVpZCAjNSAtLT4KICA8cGF0aCBkPSJNMTAwIDM2OCBMMTAwIDQzMCBMNjAgNDMwIEw2MCAyOTIgTDgwIDI5MiIgZmlsbD0ibm9uZSIgc3Ryb2tlPSIjYTg1NWY3IiBzdHJva2Utd2lkdGg9IjQiIHN0cm9rZS1kYXNoYXJyYXk9IjEwLDUiLz4KICA8dGV4dCB4PSI1MCIgeT0iMzYwIiBmb250LXNpemU9IjgiIGZpbGw9IiNhODU1ZjciIGZvbnQtd2VpZ2h0PSI2MDAiIHRyYW5zZm9ybT0icm90YXRlKC05MCw1MCwzNjApIj5PaWwgQ2lyY3VpdDwvdGV4dD4KICA8IS0tIEZsdWlkIDUgbGFiZWwgLS0+CiAgPGNpcmNsZSBjeD0iNjAiIGN5PSI0MzAiIHI9IjE4IiBmaWxsPSIjYTg1NWY3IiBzdHJva2U9IiNmZmYiIHN0cm9rZS13aWR0aD0iMiIvPgogIDx0ZXh0IHg9IjYwIiB5PSI0MzYiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTYiIGZvbnQtd2VpZ2h0PSI4MDAiIGZpbGw9IiNmZmYiPjU8L3RleHQ+CgogIDwhLS0gTGVnZW5kIC0tPgogIDxyZWN0IHg9IjU5MCIgeT0iMzMwIiB3aWR0aD0iMTU1IiBoZWlnaHQ9IjEyMCIgcng9IjgiIGZpbGw9IiMxNjFhMjEiIHN0cm9rZT0iIzJhMzAzZCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8dGV4dCB4PSI2NjciIHk9IjM1MCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSIxMCIgZm9udC13ZWlnaHQ9IjcwMCIgZmlsbD0iIzdkODU5NCI+RkxVSUQgTEVHRU5EPC90ZXh0PgogIDxjaXJjbGUgY3g9IjYxMCIgY3k9IjM2OCIgcj0iOCIgZmlsbD0iI2Y5NzMxNiIvPjx0ZXh0IHg9IjYyNSIgeT0iMzcyIiBmb250LXNpemU9IjkiIGZpbGw9IiNlMGUzZTkiPkZsdWlkICMxPC90ZXh0PgogIDxjaXJjbGUgY3g9IjYxMCIgY3k9IjM4OCIgcj0iOCIgZmlsbD0iI2VhYjMwOCIvPjx0ZXh0IHg9IjYyNSIgeT0iMzkyIiBmb250LXNpemU9IjkiIGZpbGw9IiNlMGUzZTkiPkZsdWlkICMyPC90ZXh0PgogIDxjaXJjbGUgY3g9IjYxMCIgY3k9IjQwOCIgcj0iOCIgZmlsbD0iIzIyYzU1ZSIvPjx0ZXh0IHg9IjYyNSIgeT0iNDEyIiBmb250LXNpemU9IjkiIGZpbGw9IiNlMGUzZTkiPkZsdWlkICMzPC90ZXh0PgogIDxjaXJjbGUgY3g9IjYxMCIgY3k9IjQyOCIgcj0iOCIgZmlsbD0iIzA2YjZkNCIvPjx0ZXh0IHg9IjYyNSIgeT0iNDMyIiBmb250LXNpemU9IjkiIGZpbGw9IiNlMGUzZTkiPkZsdWlkICM0PC90ZXh0PgogIDxjaXJjbGUgY3g9IjcxNSIgY3k9IjM2OCIgcj0iOCIgZmlsbD0iI2E4NTVmNyIvPjx0ZXh0IHg9IjczMCIgeT0iMzcyIiBmb250LXNpemU9IjkiIGZpbGw9IiNlMGUzZTkiPkZsdWlkICM1PC90ZXh0Pgo8L3N2Zz4=',reverse:'data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCA3ODAgMzgwIiBzdHlsZT0iYmFja2dyb3VuZDojMTYxYTIxO2JvcmRlci1yYWRpdXM6MTBweDtib3JkZXI6MXB4IHNvbGlkICMyYTMwM2Q7Zm9udC1mYW1pbHk6c3lzdGVtLXVpLHNhbnMtc2VyaWYiPgogIDx0ZXh0IHg9IjM5MCIgeT0iMjgiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTUiIGZvbnQtd2VpZ2h0PSI3MDAiIGZpbGw9IiM0YTllZmYiPklkZW50aWZ5IFRoaXMgSHlkcm9uaWMgUGlwaW5nIExheW91dDwvdGV4dD4KCiAgPCEtLSBCb2lsZXIgLS0+CiAgPHJlY3QgeD0iMzAiIHk9IjEzMCIgd2lkdGg9IjkwIiBoZWlnaHQ9IjEwMCIgcng9IjYiIGZpbGw9IiMxYTFlMjgiIHN0cm9rZT0iI2ZmNmIzNSIgc3Ryb2tlLXdpZHRoPSIzIi8+CiAgPHJlY3QgeD0iNDUiIHk9IjE1NSIgd2lkdGg9IjYwIiBoZWlnaHQ9IjEwIiByeD0iMiIgZmlsbD0iI2ZmNmIzNSIgb3BhY2l0eT0iLjMiLz4KICA8cmVjdCB4PSI0NSIgeT0iMTcyIiB3aWR0aD0iNjAiIGhlaWdodD0iMTAiIHJ4PSIyIiBmaWxsPSIjZmY2YjM1IiBvcGFjaXR5PSIuMyIvPgogIDxyZWN0IHg9IjQ1IiB5PSIxODkiIHdpZHRoPSI2MCIgaGVpZ2h0PSIxMCIgcng9IjIiIGZpbGw9IiNmZjZiMzUiIG9wYWNpdHk9Ii4zIi8+CiAgPHRleHQgeD0iNzUiIHk9IjIyMCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSIxMSIgZm9udC13ZWlnaHQ9IjcwMCIgZmlsbD0iI2ZmNmIzNSI+Qk9JTEVSPC90ZXh0PgoKICA8IS0tIFB1bXAgLS0+CiAgPGNpcmNsZSBjeD0iMTYwIiBjeT0iMTUwIiByPSIxNiIgZmlsbD0iIzE2MWEyMSIgc3Ryb2tlPSIjZjg3MTcxIiBzdHJva2Utd2lkdGg9IjIuNSIvPgogIDxwb2x5Z29uIHBvaW50cz0iMTUwLDE0MiAxNzAsMTUwIDE1MCwxNTgiIGZpbGw9IiNmODcxNzEiIG9wYWNpdHk9Ii42Ii8+CiAgPHRleHQgeD0iMTYwIiB5PSIxODAiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iOCIgZmlsbD0iIzdkODU5NCI+UFVNUDwvdGV4dD4KCiAgPCEtLSBTVVBQTFkgTUFJTiAodG9wLCBmbG93cyBSSUdIVCkgLS0+CiAgPGxpbmUgeDE9IjEyMCIgeTE9IjE1MCIgeDI9IjE0NCIgeTI9IjE1MCIgc3Ryb2tlPSIjZjg3MTcxIiBzdHJva2Utd2lkdGg9IjQiLz4KICA8bGluZSB4MT0iMTc2IiB5MT0iMTUwIiB4Mj0iNzIwIiB5Mj0iMTUwIiBzdHJva2U9IiNmODcxNzEiIHN0cm9rZS13aWR0aD0iNSIvPgogIDx0ZXh0IHg9IjQwMCIgeT0iMTQyIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjExIiBmb250LXdlaWdodD0iNzAwIiBmaWxsPSIjZjg3MTcxIj5TVVBQTFkgTUFJTiDihpI8L3RleHQ+CiAgPHBvbHlnb24gcG9pbnRzPSIzMDAsMTQ3IDMxMCwxNTAgMzAwLDE1MyIgZmlsbD0iI2Y4NzE3MSIvPgogIDxwb2x5Z29uIHBvaW50cz0iNTAwLDE0NyA1MTAsMTUwIDUwMCwxNTMiIGZpbGw9IiNmODcxNzEiLz4KICA8cG9seWdvbiBwb2ludHM9IjY1MCwxNDcgNjYwLDE1MCA2NTAsMTUzIiBmaWxsPSIjZjg3MTcxIi8+CgogIDwhLS0gUkVUVVJOIE1BSU4gKGJvdHRvbSwgZmxvd3MgTEVGVCDigJQgcmV2ZXJzZSEpIC0tPgogIDxsaW5lIHgxPSI3NSIgeTE9IjI5MCIgeDI9IjY0MCIgeTI9IjI5MCIgc3Ryb2tlPSIjNGE5ZWZmIiBzdHJva2Utd2lkdGg9IjUiLz4KICA8bGluZSB4MT0iNzUiIHkxPSIyMzAiIHgyPSI3NSIgeTI9IjI5MCIgc3Ryb2tlPSIjNGE5ZWZmIiBzdHJva2Utd2lkdGg9IjQiLz4KICA8dGV4dCB4PSIzNjAiIHk9IjI4MiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSIxMSIgZm9udC13ZWlnaHQ9IjcwMCIgZmlsbD0iIzRhOWVmZiI+4oaQIFJFVFVSTiBNQUlOPC90ZXh0PgogIDxwb2x5Z29uIHBvaW50cz0iMjUwLDI4NyAyNDAsMjkwIDI1MCwyOTMiIGZpbGw9IiM0YTllZmYiLz4KICA8cG9seWdvbiBwb2ludHM9IjQ1MCwyODcgNDQwLDI5MCA0NTAsMjkzIiBmaWxsPSIjNGE5ZWZmIi8+CgogIDwhLS0gUmFkaWF0b3IgMSAtLT4KICA8bGluZSB4MT0iMjgwIiB5MT0iMTUwIiB4Mj0iMjgwIiB5Mj0iMTk1IiBzdHJva2U9IiNmODcxNzEiIHN0cm9rZS13aWR0aD0iMyIvPgogIDxyZWN0IHg9IjI1MCIgeT0iMTk1IiB3aWR0aD0iODAiIGhlaWdodD0iNjAiIHJ4PSI0IiBmaWxsPSIjMTYxYTIxIiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMiIvPgogIDxsaW5lIHgxPSIyNjIiIHkxPSIyMDciIHgyPSIyNjIiIHkyPSIyNDciIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iMjcyIiB5MT0iMjA3IiB4Mj0iMjcyIiB5Mj0iMjQ3IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjI4MiIgeTE9IjIwNyIgeDI9IjI4MiIgeTI9IjI0NyIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSIyOTIiIHkxPSIyMDciIHgyPSIyOTIiIHkyPSIyNDciIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iMzAyIiB5MT0iMjA3IiB4Mj0iMzAyIiB5Mj0iMjQ3IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjMxMiIgeTE9IjIwNyIgeDI9IjMxMiIgeTI9IjI0NyIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDx0ZXh0IHg9IjI5MCIgeT0iMTkwIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjEwIiBmb250LXdlaWdodD0iNjAwIiBmaWxsPSIjN2Q4NTk0Ij5SQUQgMTwvdGV4dD4KICA8bGluZSB4MT0iMzAwIiB5MT0iMjU1IiB4Mj0iMzAwIiB5Mj0iMjkwIiBzdHJva2U9IiM0YTllZmYiIHN0cm9rZS13aWR0aD0iMyIvPgoKICA8IS0tIFJhZGlhdG9yIDIgLS0+CiAgPGxpbmUgeDE9IjQ1MCIgeTE9IjE1MCIgeDI9IjQ1MCIgeTI9IjE5NSIgc3Ryb2tlPSIjZjg3MTcxIiBzdHJva2Utd2lkdGg9IjMiLz4KICA8cmVjdCB4PSI0MjAiIHk9IjE5NSIgd2lkdGg9IjgwIiBoZWlnaHQ9IjYwIiByeD0iNCIgZmlsbD0iIzE2MWEyMSIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjIiLz4KICA8bGluZSB4MT0iNDMyIiB5MT0iMjA3IiB4Mj0iNDMyIiB5Mj0iMjQ3IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjQ0MiIgeTE9IjIwNyIgeDI9IjQ0MiIgeTI9IjI0NyIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSI0NTIiIHkxPSIyMDciIHgyPSI0NTIiIHkyPSIyNDciIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iNDYyIiB5MT0iMjA3IiB4Mj0iNDYyIiB5Mj0iMjQ3IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjQ3MiIgeTE9IjIwNyIgeDI9IjQ3MiIgeTI9IjI0NyIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSI0ODIiIHkxPSIyMDciIHgyPSI0ODIiIHkyPSIyNDciIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8dGV4dCB4PSI0NjAiIHk9IjE5MCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSIxMCIgZm9udC13ZWlnaHQ9IjYwMCIgZmlsbD0iIzdkODU5NCI+UkFEIDI8L3RleHQ+CiAgPGxpbmUgeDE9IjQ3MCIgeTE9IjI1NSIgeDI9IjQ3MCIgeTI9IjI5MCIgc3Ryb2tlPSIjNGE5ZWZmIiBzdHJva2Utd2lkdGg9IjMiLz4KCiAgPCEtLSBSYWRpYXRvciAzIC0tPgogIDxsaW5lIHgxPSI2MjAiIHkxPSIxNTAiIHgyPSI2MjAiIHkyPSIxOTUiIHN0cm9rZT0iI2Y4NzE3MSIgc3Ryb2tlLXdpZHRoPSIzIi8+CiAgPHJlY3QgeD0iNTkwIiB5PSIxOTUiIHdpZHRoPSI4MCIgaGVpZ2h0PSI2MCIgcng9IjQiIGZpbGw9IiMxNjFhMjEiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIyIi8+CiAgPGxpbmUgeDE9IjYwMiIgeTE9IjIwNyIgeDI9IjYwMiIgeTI9IjI0NyIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSI2MTIiIHkxPSIyMDciIHgyPSI2MTIiIHkyPSIyNDciIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iNjIyIiB5MT0iMjA3IiB4Mj0iNjIyIiB5Mj0iMjQ3IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjYzMiIgeTE9IjIwNyIgeDI9IjYzMiIgeTI9IjI0NyIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSI2NDIiIHkxPSIyMDciIHgyPSI2NDIiIHkyPSIyNDciIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iNjUyIiB5MT0iMjA3IiB4Mj0iNjUyIiB5Mj0iMjQ3IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPHRleHQgeD0iNjMwIiB5PSIxOTAiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTAiIGZvbnQtd2VpZ2h0PSI2MDAiIGZpbGw9IiM3ZDg1OTQiPlJBRCAzPC90ZXh0PgogIDxsaW5lIHgxPSI2NDAiIHkxPSIyNTUiIHgyPSI2NDAiIHkyPSIyOTAiIHN0cm9rZT0iIzRhOWVmZiIgc3Ryb2tlLXdpZHRoPSIzIi8+CgogIDwhLS0gRGlzdGFuY2UgYW5ub3RhdGlvbnMgc2hvd2luZyBlcXVhbCB0b3RhbCBkaXN0YW5jZXMgLS0+CiAgPHRleHQgeD0iMjkwIiB5PSIzNDAiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iOSIgZmlsbD0iIzM0ZDM5OSI+TE9ORyByZXR1cm48L3RleHQ+CiAgPHRleHQgeD0iNDYwIiB5PSIzNDAiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iOSIgZmlsbD0iIzM0ZDM5OSI+TUVESVVNIHJldHVybjwvdGV4dD4KICA8dGV4dCB4PSI2MzAiIHk9IjM0MCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSI5IiBmaWxsPSIjMzRkMzk5Ij5TSE9SVCByZXR1cm48L3RleHQ+CiAgPHRleHQgeD0iNDYwIiB5PSIzNjAiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTAiIGZpbGw9IiM3ZDg1OTQiIGZvbnQtc3R5bGU9Iml0YWxpYyI+UmV0dXJuIGZsb3dzIE9QUE9TSVRFIHRvIHN1cHBseSDigJQgdG90YWwgcGlwZSBkaXN0YW5jZSBlcXVhbCBmb3IgYWxsIHJhZGlhdG9yczwvdGV4dD4KCiAgPHJlY3QgeD0iMzAiIHk9IjUwIiB3aWR0aD0iMTkwIiBoZWlnaHQ9IjYwIiByeD0iNiIgZmlsbD0iIzE2MWEyMSIgc3Ryb2tlPSIjMmEzMDNkIiBzdHJva2Utd2lkdGg9IjEiLz4KICA8bGluZSB4MT0iNDUiIHkxPSI3MCIgeDI9Ijg1IiB5Mj0iNzAiIHN0cm9rZT0iI2Y4NzE3MSIgc3Ryb2tlLXdpZHRoPSI0Ii8+CiAgPHRleHQgeD0iOTIiIHk9Ijc0IiBmb250LXNpemU9IjEwIiBmaWxsPSIjN2Q4NTk0Ij5TdXBwbHkgKGhvdCkg4oaSPC90ZXh0PgogIDxsaW5lIHgxPSI0NSIgeTE9IjkyIiB4Mj0iODUiIHkyPSI5MiIgc3Ryb2tlPSIjNGE5ZWZmIiBzdHJva2Utd2lkdGg9IjQiLz4KICA8dGV4dCB4PSI5MiIgeT0iOTYiIGZvbnQtc2l6ZT0iMTAiIGZpbGw9IiM3ZDg1OTQiPuKGkCBSZXR1cm4gKGNvb2wpPC90ZXh0Pgo8L3N2Zz4=',direct:'data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCA3ODAgMzgwIiBzdHlsZT0iYmFja2dyb3VuZDojMTYxYTIxO2JvcmRlci1yYWRpdXM6MTBweDtib3JkZXI6MXB4IHNvbGlkICMyYTMwM2Q7Zm9udC1mYW1pbHk6c3lzdGVtLXVpLHNhbnMtc2VyaWYiPgogIDxkZWZzPgogICAgPG1hcmtlciBpZD0iYWQiIG1hcmtlcldpZHRoPSI4IiBtYXJrZXJIZWlnaHQ9IjYiIHJlZlg9IjgiIHJlZlk9IjMiIG9yaWVudD0iYXV0byI+PHBvbHlnb24gcG9pbnRzPSIwLDAgOCwzIDAsNiIgZmlsbD0iI2Y4NzE3MSIvPjwvbWFya2VyPgogICAgPG1hcmtlciBpZD0iYmQiIG1hcmtlcldpZHRoPSI4IiBtYXJrZXJIZWlnaHQ9IjYiIHJlZlg9IjgiIHJlZlk9IjMiIG9yaWVudD0iYXV0byI+PHBvbHlnb24gcG9pbnRzPSIwLDAgOCwzIDAsNiIgZmlsbD0iIzRhOWVmZiIvPjwvbWFya2VyPgogIDwvZGVmcz4KICA8dGV4dCB4PSIzOTAiIHk9IjI4IiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjE1IiBmb250LXdlaWdodD0iNzAwIiBmaWxsPSIjNGE5ZWZmIj5JZGVudGlmeSBUaGlzIEh5ZHJvbmljIFBpcGluZyBMYXlvdXQ8L3RleHQ+CgogIDwhLS0gQm9pbGVyIC0tPgogIDxyZWN0IHg9IjMwIiB5PSIxMzAiIHdpZHRoPSI5MCIgaGVpZ2h0PSIxMDAiIHJ4PSI2IiBmaWxsPSIjMWExZTI4IiBzdHJva2U9IiNmZjZiMzUiIHN0cm9rZS13aWR0aD0iMyIvPgogIDxyZWN0IHg9IjQ1IiB5PSIxNTUiIHdpZHRoPSI2MCIgaGVpZ2h0PSIxMCIgcng9IjIiIGZpbGw9IiNmZjZiMzUiIG9wYWNpdHk9Ii4zIi8+CiAgPHJlY3QgeD0iNDUiIHk9IjE3MiIgd2lkdGg9IjYwIiBoZWlnaHQ9IjEwIiByeD0iMiIgZmlsbD0iI2ZmNmIzNSIgb3BhY2l0eT0iLjMiLz4KICA8cmVjdCB4PSI0NSIgeT0iMTg5IiB3aWR0aD0iNjAiIGhlaWdodD0iMTAiIHJ4PSIyIiBmaWxsPSIjZmY2YjM1IiBvcGFjaXR5PSIuMyIvPgogIDx0ZXh0IHg9Ijc1IiB5PSIyMjAiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTEiIGZvbnQtd2VpZ2h0PSI3MDAiIGZpbGw9IiNmZjZiMzUiPkJPSUxFUjwvdGV4dD4KCiAgPCEtLSBQdW1wIC0tPgogIDxjaXJjbGUgY3g9IjE2MCIgY3k9IjE1MCIgcj0iMTYiIGZpbGw9IiMxNjFhMjEiIHN0cm9rZT0iI2Y4NzE3MSIgc3Ryb2tlLXdpZHRoPSIyLjUiLz4KICA8cG9seWdvbiBwb2ludHM9IjE1MCwxNDIgMTcwLDE1MCAxNTAsMTU4IiBmaWxsPSIjZjg3MTcxIiBvcGFjaXR5PSIuNiIvPgogIDx0ZXh0IHg9IjE2MCIgeT0iMTgwIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjgiIGZpbGw9IiM3ZDg1OTQiPlBVTVA8L3RleHQ+CgogIDwhLS0gU1VQUExZIE1BSU4gKHRvcCwgaG90LCByZWQpIC0tPgogIDxsaW5lIHgxPSIxMjAiIHkxPSIxNTAiIHgyPSIxNDQiIHkyPSIxNTAiIHN0cm9rZT0iI2Y4NzE3MSIgc3Ryb2tlLXdpZHRoPSI0Ii8+CiAgPGxpbmUgeDE9IjE3NiIgeTE9IjE1MCIgeDI9IjcyMCIgeTI9IjE1MCIgc3Ryb2tlPSIjZjg3MTcxIiBzdHJva2Utd2lkdGg9IjUiLz4KICA8dGV4dCB4PSI0MDAiIHk9IjE0MiIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSIxMSIgZm9udC13ZWlnaHQ9IjcwMCIgZmlsbD0iI2Y4NzE3MSI+U1VQUExZIE1BSU4g4oaSPC90ZXh0PgogIDwhLS0gRmxvdyBhcnJvd3Mgb24gc3VwcGx5IC0tPgogIDxwb2x5Z29uIHBvaW50cz0iMzAwLDE0NyAzMTAsMTUwIDMwMCwxNTMiIGZpbGw9IiNmODcxNzEiLz4KICA8cG9seWdvbiBwb2ludHM9IjUwMCwxNDcgNTEwLDE1MCA1MDAsMTUzIiBmaWxsPSIjZjg3MTcxIi8+CiAgPHBvbHlnb24gcG9pbnRzPSI2NTAsMTQ3IDY2MCwxNTAgNjUwLDE1MyIgZmlsbD0iI2Y4NzE3MSIvPgoKICA8IS0tIFJFVFVSTiBNQUlOIChib3R0b20sIGNvb2wsIGJsdWUpIC0tPgogIDxsaW5lIHgxPSIyNDAiIHkxPSIyOTAiIHgyPSI3MjAiIHkyPSIyOTAiIHN0cm9rZT0iIzRhOWVmZiIgc3Ryb2tlLXdpZHRoPSI1Ii8+CiAgPGxpbmUgeDE9IjcyMCIgeTE9IjI5MCIgeDI9IjcyMCIgeTI9IjMxMCIgc3Ryb2tlPSIjNGE5ZWZmIiBzdHJva2Utd2lkdGg9IjQiLz4KICA8bGluZSB4MT0iNzIwIiB5MT0iMzEwIiB4Mj0iNzUiIHkyPSIzMTAiIHN0cm9rZT0iIzRhOWVmZiIgc3Ryb2tlLXdpZHRoPSI0Ii8+CiAgPGxpbmUgeDE9Ijc1IiB5MT0iMzEwIiB4Mj0iNzUiIHkyPSIyMzAiIHN0cm9rZT0iIzRhOWVmZiIgc3Ryb2tlLXdpZHRoPSI0Ii8+CiAgPHRleHQgeD0iNTAwIiB5PSIyODIiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTEiIGZvbnQtd2VpZ2h0PSI3MDAiIGZpbGw9IiM0YTllZmYiPlJFVFVSTiBNQUlOIOKGkjwvdGV4dD4KICA8IS0tIEZsb3cgYXJyb3dzIG9uIHJldHVybiAoc2FtZSBkaXJlY3Rpb24gYXMgc3VwcGx5KSAtLT4KICA8cG9seWdvbiBwb2ludHM9IjM1MCwyODcgMzYwLDI5MCAzNTAsMjkzIiBmaWxsPSIjNGE5ZWZmIi8+CiAgPHBvbHlnb24gcG9pbnRzPSI1NTAsMjg3IDU2MCwyOTAgNTUwLDI5MyIgZmlsbD0iIzRhOWVmZiIvPgoKICA8IS0tIFJhZGlhdG9yIDEgLSB0ZWUgdXAgZnJvbSBzdXBwbHksIHRlZSBkb3duIHRvIHJldHVybiAtLT4KICA8bGluZSB4MT0iMjgwIiB5MT0iMTUwIiB4Mj0iMjgwIiB5Mj0iMTk1IiBzdHJva2U9IiNmODcxNzEiIHN0cm9rZS13aWR0aD0iMyIvPgogIDxyZWN0IHg9IjI1MCIgeT0iMTk1IiB3aWR0aD0iODAiIGhlaWdodD0iNjAiIHJ4PSI0IiBmaWxsPSIjMTYxYTIxIiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMiIvPgogIDxsaW5lIHgxPSIyNjIiIHkxPSIyMDciIHgyPSIyNjIiIHkyPSIyNDciIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iMjcyIiB5MT0iMjA3IiB4Mj0iMjcyIiB5Mj0iMjQ3IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjI4MiIgeTE9IjIwNyIgeDI9IjI4MiIgeTI9IjI0NyIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSIyOTIiIHkxPSIyMDciIHgyPSIyOTIiIHkyPSIyNDciIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iMzAyIiB5MT0iMjA3IiB4Mj0iMzAyIiB5Mj0iMjQ3IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjMxMiIgeTE9IjIwNyIgeDI9IjMxMiIgeTI9IjI0NyIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDx0ZXh0IHg9IjI5MCIgeT0iMTkwIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjEwIiBmb250LXdlaWdodD0iNjAwIiBmaWxsPSIjN2Q4NTk0Ij5SQUQgMTwvdGV4dD4KICA8bGluZSB4MT0iMzAwIiB5MT0iMjU1IiB4Mj0iMzAwIiB5Mj0iMjkwIiBzdHJva2U9IiM0YTllZmYiIHN0cm9rZS13aWR0aD0iMyIvPgoKICA8IS0tIFJhZGlhdG9yIDIgLS0+CiAgPGxpbmUgeDE9IjQ1MCIgeTE9IjE1MCIgeDI9IjQ1MCIgeTI9IjE5NSIgc3Ryb2tlPSIjZjg3MTcxIiBzdHJva2Utd2lkdGg9IjMiLz4KICA8cmVjdCB4PSI0MjAiIHk9IjE5NSIgd2lkdGg9IjgwIiBoZWlnaHQ9IjYwIiByeD0iNCIgZmlsbD0iIzE2MWEyMSIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjIiLz4KICA8bGluZSB4MT0iNDMyIiB5MT0iMjA3IiB4Mj0iNDMyIiB5Mj0iMjQ3IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjQ0MiIgeTE9IjIwNyIgeDI9IjQ0MiIgeTI9IjI0NyIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSI0NTIiIHkxPSIyMDciIHgyPSI0NTIiIHkyPSIyNDciIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iNDYyIiB5MT0iMjA3IiB4Mj0iNDYyIiB5Mj0iMjQ3IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjQ3MiIgeTE9IjIwNyIgeDI9IjQ3MiIgeTI9IjI0NyIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSI0ODIiIHkxPSIyMDciIHgyPSI0ODIiIHkyPSIyNDciIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8dGV4dCB4PSI0NjAiIHk9IjE5MCIgdGV4dC1hbmNob3I9Im1pZGRsZSIgZm9udC1zaXplPSIxMCIgZm9udC13ZWlnaHQ9IjYwMCIgZmlsbD0iIzdkODU5NCI+UkFEIDI8L3RleHQ+CiAgPGxpbmUgeDE9IjQ3MCIgeTE9IjI1NSIgeDI9IjQ3MCIgeTI9IjI5MCIgc3Ryb2tlPSIjNGE5ZWZmIiBzdHJva2Utd2lkdGg9IjMiLz4KCiAgPCEtLSBSYWRpYXRvciAzIC0tPgogIDxsaW5lIHgxPSI2MjAiIHkxPSIxNTAiIHgyPSI2MjAiIHkyPSIxOTUiIHN0cm9rZT0iI2Y4NzE3MSIgc3Ryb2tlLXdpZHRoPSIzIi8+CiAgPHJlY3QgeD0iNTkwIiB5PSIxOTUiIHdpZHRoPSI4MCIgaGVpZ2h0PSI2MCIgcng9IjQiIGZpbGw9IiMxNjFhMjEiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIyIi8+CiAgPGxpbmUgeDE9IjYwMiIgeTE9IjIwNyIgeDI9IjYwMiIgeTI9IjI0NyIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSI2MTIiIHkxPSIyMDciIHgyPSI2MTIiIHkyPSIyNDciIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iNjIyIiB5MT0iMjA3IiB4Mj0iNjIyIiB5Mj0iMjQ3IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjYzMiIgeTE9IjIwNyIgeDI9IjYzMiIgeTI9IjI0NyIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSI2NDIiIHkxPSIyMDciIHgyPSI2NDIiIHkyPSIyNDciIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iNjUyIiB5MT0iMjA3IiB4Mj0iNjUyIiB5Mj0iMjQ3IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPHRleHQgeD0iNjMwIiB5PSIxOTAiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTAiIGZvbnQtd2VpZ2h0PSI2MDAiIGZpbGw9IiM3ZDg1OTQiPlJBRCAzPC90ZXh0PgogIDxsaW5lIHgxPSI2NDAiIHkxPSIyNTUiIHgyPSI2NDAiIHkyPSIyOTAiIHN0cm9rZT0iIzRhOWVmZiIgc3Ryb2tlLXdpZHRoPSIzIi8+CgogIDwhLS0gRGlzdGFuY2UgYW5ub3RhdGlvbnMgLS0+CiAgPHRleHQgeD0iMjkwIiB5PSIzNDUiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iOSIgZmlsbD0iI2ZiYmYyNCI+U0hPUlQgcmV0dXJuPC90ZXh0PgogIDx0ZXh0IHg9IjQ2MCIgeT0iMzQ1IiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjkiIGZpbGw9IiNmYmJmMjQiPk1FRElVTSByZXR1cm48L3RleHQ+CiAgPHRleHQgeD0iNjMwIiB5PSIzNDUiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iOSIgZmlsbD0iI2ZiYmYyNCI+TE9ORyByZXR1cm48L3RleHQ+CiAgPHRleHQgeD0iNDYwIiB5PSIzNjUiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTAiIGZpbGw9IiM3ZDg1OTQiIGZvbnQtc3R5bGU9Iml0YWxpYyI+U3VwcGx5IGFuZCByZXR1cm4gZmxvdyBpbiB0aGUgU0FNRSBkaXJlY3Rpb24g4oCUIHVuZXF1YWwgcmV0dXJuIGRpc3RhbmNlczwvdGV4dD4KCiAgPHJlY3QgeD0iMzAiIHk9IjUwIiB3aWR0aD0iMTkwIiBoZWlnaHQ9IjYwIiByeD0iNiIgZmlsbD0iIzE2MWEyMSIgc3Ryb2tlPSIjMmEzMDNkIiBzdHJva2Utd2lkdGg9IjEiLz4KICA8bGluZSB4MT0iNDUiIHkxPSI3MCIgeDI9Ijg1IiB5Mj0iNzAiIHN0cm9rZT0iI2Y4NzE3MSIgc3Ryb2tlLXdpZHRoPSI0Ii8+CiAgPHRleHQgeD0iOTIiIHk9Ijc0IiBmb250LXNpemU9IjEwIiBmaWxsPSIjN2Q4NTk0Ij5TdXBwbHkgKGhvdCk8L3RleHQ+CiAgPGxpbmUgeDE9IjQ1IiB5MT0iOTIiIHgyPSI4NSIgeTI9IjkyIiBzdHJva2U9IiM0YTllZmYiIHN0cm9rZS13aWR0aD0iNCIvPgogIDx0ZXh0IHg9IjkyIiB5PSI5NiIgZm9udC1zaXplPSIxMCIgZmlsbD0iIzdkODU5NCI+UmV0dXJuIChjb29sKTwvdGV4dD4KPC9zdmc+',series:'data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCA3ODAgMzQwIiBzdHlsZT0iYmFja2dyb3VuZDojMTYxYTIxO2JvcmRlci1yYWRpdXM6MTBweDtib3JkZXI6MXB4IHNvbGlkICMyYTMwM2Q7Zm9udC1mYW1pbHk6c3lzdGVtLXVpLHNhbnMtc2VyaWYiPgogIDxkZWZzPgogICAgPG1hcmtlciBpZD0iYXJyLXMiIG1hcmtlcldpZHRoPSI4IiBtYXJrZXJIZWlnaHQ9IjYiIHJlZlg9IjgiIHJlZlk9IjMiIG9yaWVudD0iYXV0byI+PHBvbHlnb24gcG9pbnRzPSIwLDAgOCwzIDAsNiIgZmlsbD0iI2Y4NzE3MSIvPjwvbWFya2VyPgogICAgPG1hcmtlciBpZD0iYXJyLXIiIG1hcmtlcldpZHRoPSI4IiBtYXJrZXJIZWlnaHQ9IjYiIHJlZlg9IjgiIHJlZlk9IjMiIG9yaWVudD0iYXV0byI+PHBvbHlnb24gcG9pbnRzPSIwLDAgOCwzIDAsNiIgZmlsbD0iIzRhOWVmZiIvPjwvbWFya2VyPgogIDwvZGVmcz4KICA8dGV4dCB4PSIzOTAiIHk9IjI4IiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjE1IiBmb250LXdlaWdodD0iNzAwIiBmaWxsPSIjNGE5ZWZmIj5JZGVudGlmeSBUaGlzIEh5ZHJvbmljIFBpcGluZyBMYXlvdXQ8L3RleHQ+CgogIDwhLS0gQm9pbGVyIC0tPgogIDxyZWN0IHg9IjMwIiB5PSIxMjAiIHdpZHRoPSI5MCIgaGVpZ2h0PSIxMDAiIHJ4PSI2IiBmaWxsPSIjMWExZTI4IiBzdHJva2U9IiNmZjZiMzUiIHN0cm9rZS13aWR0aD0iMyIvPgogIDxyZWN0IHg9IjQ1IiB5PSIxNDUiIHdpZHRoPSI2MCIgaGVpZ2h0PSIxMCIgcng9IjIiIGZpbGw9IiNmZjZiMzUiIG9wYWNpdHk9Ii4zIi8+CiAgPHJlY3QgeD0iNDUiIHk9IjE2MiIgd2lkdGg9IjYwIiBoZWlnaHQ9IjEwIiByeD0iMiIgZmlsbD0iI2ZmNmIzNSIgb3BhY2l0eT0iLjMiLz4KICA8cmVjdCB4PSI0NSIgeT0iMTc5IiB3aWR0aD0iNjAiIGhlaWdodD0iMTAiIHJ4PSIyIiBmaWxsPSIjZmY2YjM1IiBvcGFjaXR5PSIuMyIvPgogIDx0ZXh0IHg9Ijc1IiB5PSIyMTAiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTEiIGZvbnQtd2VpZ2h0PSI3MDAiIGZpbGw9IiNmZjZiMzUiPkJPSUxFUjwvdGV4dD4KICA8IS0tIEZsYW1lcyAtLT4KICA8cGF0aCBkPSJNNTUgMjAwIFE1OCAxOTIgNTUgMTg1IFE2MCAxOTAgNTggMTk4IiBmaWxsPSIjZmY2YjM1IiBvcGFjaXR5PSIuNSIvPgogIDxwYXRoIGQ9Ik03MCAyMDIgUTczIDE5MCA3MCAxODIgUTc2IDE4OCA3MyAyMDAiIGZpbGw9IiNmZjZiMzUiIG9wYWNpdHk9Ii41Ii8+CiAgPHBhdGggZD0iTTg1IDIwMCBRODggMTkyIDg1IDE4NSBROTAgMTkwIDg4IDE5OCIgZmlsbD0iI2ZmNmIzNSIgb3BhY2l0eT0iLjUiLz4KCiAgPCEtLSBDaXJjdWxhdG9yIHB1bXAgb24gc3VwcGx5IC0tPgogIDxjaXJjbGUgY3g9IjE2MCIgY3k9IjE0MCIgcj0iMTYiIGZpbGw9IiMxNjFhMjEiIHN0cm9rZT0iI2Y4NzE3MSIgc3Ryb2tlLXdpZHRoPSIyLjUiLz4KICA8cG9seWdvbiBwb2ludHM9IjE1MCwxMzIgMTcwLDE0MCAxNTAsMTQ4IiBmaWxsPSIjZjg3MTcxIiBvcGFjaXR5PSIuNiIvPgogIDx0ZXh0IHg9IjE2MCIgeT0iMTcwIiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjgiIGZpbGw9IiM3ZDg1OTQiPlBVTVA8L3RleHQ+CgogIDwhLS0gU0lOR0xFIFNVUFBMWSBQSVBFIHJ1bm5pbmcgdGhyb3VnaCBBTEwgcmFkaWF0b3JzIC0tPgogIDwhLS0gU3VwcGx5IG91dCBvZiBib2lsZXIgLS0+CiAgPGxpbmUgeDE9IjEyMCIgeTE9IjE0MCIgeDI9IjE0NCIgeTI9IjE0MCIgc3Ryb2tlPSIjZjg3MTcxIiBzdHJva2Utd2lkdGg9IjQiLz4KICA8IS0tIFB1bXAgdG8gUmFkIDEgLS0+CiAgPGxpbmUgeDE9IjE3NiIgeTE9IjE0MCIgeDI9IjIzMCIgeTI9IjE0MCIgc3Ryb2tlPSIjZjg3MTcxIiBzdHJva2Utd2lkdGg9IjQiIG1hcmtlci1lbmQ9InVybCgjYXJyLXMpIi8+CiAgCiAgPCEtLSBSYWRpYXRvciAxIC0tPgogIDxyZWN0IHg9IjI0MCIgeT0iMTAwIiB3aWR0aD0iODAiIGhlaWdodD0iODAiIHJ4PSI0IiBmaWxsPSIjMTYxYTIxIiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMiIvPgogIDxsaW5lIHgxPSIyNTIiIHkxPSIxMTUiIHgyPSIyNTIiIHkyPSIxNjgiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iMjYyIiB5MT0iMTE1IiB4Mj0iMjYyIiB5Mj0iMTY4IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjI3MiIgeTE9IjExNSIgeDI9IjI3MiIgeTI9IjE2OCIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSIyODIiIHkxPSIxMTUiIHgyPSIyODIiIHkyPSIxNjgiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iMjkyIiB5MT0iMTE1IiB4Mj0iMjkyIiB5Mj0iMTY4IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjMwMiIgeTE9IjExNSIgeDI9IjMwMiIgeTI9IjE2OCIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSIzMDgiIHkxPSIxMTUiIHgyPSIzMDgiIHkyPSIxNjgiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8dGV4dCB4PSIyODAiIHk9Ijk1IiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjEwIiBmb250LXdlaWdodD0iNjAwIiBmaWxsPSIjN2Q4NTk0Ij5SQUQgMTwvdGV4dD4KICA8IS0tIFBpcGUgZW50ZXJzIGxlZnQsIGV4aXRzIHJpZ2h0IChzZXJpZXMgLSB0aHJvdWdoIHRoZSByYWRpYXRvcikgLS0+CiAgPGxpbmUgeDE9IjI0MCIgeTE9IjE0MCIgeDI9IjMyMCIgeTI9IjE0MCIgc3Ryb2tlPSIjZjg3MTcxIiBzdHJva2Utd2lkdGg9IjMiIG9wYWNpdHk9Ii4zIi8+CiAgCiAgPCEtLSBSYWQgMSB0byBSYWQgMiAtLT4KICA8bGluZSB4MT0iMzIwIiB5MT0iMTQwIiB4Mj0iNDAwIiB5Mj0iMTQwIiBzdHJva2U9IiNmODcxNzEiIHN0cm9rZS13aWR0aD0iNCIgbWFya2VyLWVuZD0idXJsKCNhcnItcykiLz4KICAKICA8IS0tIFJhZGlhdG9yIDIgLS0+CiAgPHJlY3QgeD0iNDEwIiB5PSIxMDAiIHdpZHRoPSI4MCIgaGVpZ2h0PSI4MCIgcng9IjQiIGZpbGw9IiMxNjFhMjEiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIyIi8+CiAgPGxpbmUgeDE9IjQyMiIgeTE9IjExNSIgeDI9IjQyMiIgeTI9IjE2OCIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSI0MzIiIHkxPSIxMTUiIHgyPSI0MzIiIHkyPSIxNjgiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iNDQyIiB5MT0iMTE1IiB4Mj0iNDQyIiB5Mj0iMTY4IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjQ1MiIgeTE9IjExNSIgeDI9IjQ1MiIgeTI9IjE2OCIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSI0NjIiIHkxPSIxMTUiIHgyPSI0NjIiIHkyPSIxNjgiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iNDcyIiB5MT0iMTE1IiB4Mj0iNDcyIiB5Mj0iMTY4IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjQ3OCIgeTE9IjExNSIgeDI9IjQ3OCIgeTI9IjE2OCIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDx0ZXh0IHg9IjQ1MCIgeT0iOTUiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTAiIGZvbnQtd2VpZ2h0PSI2MDAiIGZpbGw9IiM3ZDg1OTQiPlJBRCAyPC90ZXh0PgogIDxsaW5lIHgxPSI0MTAiIHkxPSIxNDAiIHgyPSI0OTAiIHkyPSIxNDAiIHN0cm9rZT0iI2Y4NzE3MSIgc3Ryb2tlLXdpZHRoPSIzIiBvcGFjaXR5PSIuMyIvPgogIAogIDwhLS0gUmFkIDIgdG8gUmFkIDMgLS0+CiAgPGxpbmUgeDE9IjQ5MCIgeTE9IjE0MCIgeDI9IjU3MCIgeTI9IjE0MCIgc3Ryb2tlPSIjZjg3MTcxIiBzdHJva2Utd2lkdGg9IjQiIG1hcmtlci1lbmQ9InVybCgjYXJyLXMpIi8+CiAgCiAgPCEtLSBSYWRpYXRvciAzIC0tPgogIDxyZWN0IHg9IjU4MCIgeT0iMTAwIiB3aWR0aD0iODAiIGhlaWdodD0iODAiIHJ4PSI0IiBmaWxsPSIjMTYxYTIxIiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMiIvPgogIDxsaW5lIHgxPSI1OTIiIHkxPSIxMTUiIHgyPSI1OTIiIHkyPSIxNjgiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iNjAyIiB5MT0iMTE1IiB4Mj0iNjAyIiB5Mj0iMTY4IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjYxMiIgeTE9IjExNSIgeDI9IjYxMiIgeTI9IjE2OCIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSI2MjIiIHkxPSIxMTUiIHgyPSI2MjIiIHkyPSIxNjgiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8bGluZSB4MT0iNjMyIiB5MT0iMTE1IiB4Mj0iNjMyIiB5Mj0iMTY4IiBzdHJva2U9IiM3ZDg1OTQiIHN0cm9rZS13aWR0aD0iMS41Ii8+CiAgPGxpbmUgeDE9IjY0MiIgeTE9IjExNSIgeDI9IjY0MiIgeTI9IjE2OCIgc3Ryb2tlPSIjN2Q4NTk0IiBzdHJva2Utd2lkdGg9IjEuNSIvPgogIDxsaW5lIHgxPSI2NDgiIHkxPSIxMTUiIHgyPSI2NDgiIHkyPSIxNjgiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxLjUiLz4KICA8dGV4dCB4PSI2MjAiIHk9Ijk1IiB0ZXh0LWFuY2hvcj0ibWlkZGxlIiBmb250LXNpemU9IjEwIiBmb250LXdlaWdodD0iNjAwIiBmaWxsPSIjN2Q4NTk0Ij5SQUQgMzwvdGV4dD4KICA8bGluZSB4MT0iNTgwIiB5MT0iMTQwIiB4Mj0iNjYwIiB5Mj0iMTQwIiBzdHJva2U9IiNmODcxNzEiIHN0cm9rZS13aWR0aD0iMyIgb3BhY2l0eT0iLjMiLz4KICAKICA8IS0tIFJldHVybiBmcm9tIFJhZCAzIGJhY2sgdG8gYm9pbGVyIChzaW5nbGUgcGlwZSBjb250aW51ZXMpIC0tPgogIDxsaW5lIHgxPSI2NjAiIHkxPSIxNDAiIHgyPSI3MjAiIHkyPSIxNDAiIHN0cm9rZT0iIzRhOWVmZiIgc3Ryb2tlLXdpZHRoPSI0Ii8+CiAgPGxpbmUgeDE9IjcyMCIgeTE9IjE0MCIgeDI9IjcyMCIgeTI9IjI2MCIgc3Ryb2tlPSIjNGE5ZWZmIiBzdHJva2Utd2lkdGg9IjQiLz4KICA8bGluZSB4MT0iNzIwIiB5MT0iMjYwIiB4Mj0iNzUiIHkyPSIyNjAiIHN0cm9rZT0iIzRhOWVmZiIgc3Ryb2tlLXdpZHRoPSI0IiBtYXJrZXItZW5kPSJ1cmwoI2Fyci1yKSIvPgogIDxsaW5lIHgxPSI3NSIgeTE9IjI2MCIgeDI9Ijc1IiB5Mj0iMjIwIiBzdHJva2U9IiM0YTllZmYiIHN0cm9rZS13aWR0aD0iNCIvPgoKICA8IS0tIExlZ2VuZCAtLT4KICA8cmVjdCB4PSI1NjAiIHk9IjI2MCIgd2lkdGg9IjE5MCIgaGVpZ2h0PSI2MCIgcng9IjYiIGZpbGw9IiMxNjFhMjEiIHN0cm9rZT0iIzJhMzAzZCIgc3Ryb2tlLXdpZHRoPSIxIi8+CiAgPGxpbmUgeDE9IjU3NSIgeTE9IjI4MCIgeDI9IjYxNSIgeTI9IjI4MCIgc3Ryb2tlPSIjZjg3MTcxIiBzdHJva2Utd2lkdGg9IjQiLz4KICA8dGV4dCB4PSI2MjIiIHk9IjI4NCIgZm9udC1zaXplPSIxMCIgZmlsbD0iIzdkODU5NCI+U3VwcGx5IChob3QpPC90ZXh0PgogIDxsaW5lIHgxPSI1NzUiIHkxPSIzMDIiIHgyPSI2MTUiIHkyPSIzMDIiIHN0cm9rZT0iIzRhOWVmZiIgc3Ryb2tlLXdpZHRoPSI0Ii8+CiAgPHRleHQgeD0iNjIyIiB5PSIzMDYiIGZvbnQtc2l6ZT0iMTAiIGZpbGw9IiM3ZDg1OTQiPlJldHVybiAoY29vbCk8L3RleHQ+CiAgCiAgPHRleHQgeD0iMzkwIiB5PSIzMTAiIHRleHQtYW5jaG9yPSJtaWRkbGUiIGZvbnQtc2l6ZT0iMTAiIGZpbGw9IiM3ZDg1OTQiIGZvbnQtc3R5bGU9Iml0YWxpYyI+Tm90ZTogU2luZ2xlIHBpcGUgZmxvd3MgdGhyb3VnaCBlYWNoIHJhZGlhdG9yIGluIHNlcXVlbmNlIOKAlCBubyBzZXBhcmF0ZSByZXR1cm4gbWFpbjwvdGV4dD4KPC9zdmc+'};
const L='ABCDEFGHIJ',TL={mc:'Multiple Choice',tf:'True / False',fill:'Fill in the Blank',short:'Short Answer',essay:'Essay',num:'Numerical'};
const TP=Q.reduce((s,q)=>s+q.p,0);
const CATS=['Hydronics','Steam','Refrigeration','Adv Refrigeration','Practice Test'];
const CAT_ICONS={'Hydronics':'💧','Steam':'⚙️','Refrigeration':'❄️','Adv Refrigeration':'🔬','Practice Test':'📐'};
const QTYPES=['mc','tf','short','fill','essay','num'];
const QTYPE_LABELS={'mc':'Multiple Choice','tf':'True / False','fill':'Fill in the Blank','short':'Short Answer','essay':'Essay','num':'Numerical'};
const QTYPE_ICONS={'mc':'❓','tf':'✅','fill':'✍️','short':'💬','essay':'📝','num':'🔢'};
let S={scr:'start',mode:'practice',i:0,ans:{},txt:{},chk:{},sg:false,graded:false,flt:'all',shuf:null,randomize:false,cats:{Hydronics:true,Steam:true,Refrigeration:true,'Adv Refrigeration':true,'Practice Test':true},qtypes:{mc:true,tf:true,short:true,fill:true,essay:true,num:true}};

function shuffle(a){let b=[...a];for(let i=b.length-1;i>0;i--){let j=Math.floor(Math.random()*(i+1));[b[i],b[j]]=[b[j],b[i]];}return b;}
function filteredQ(){return Q.filter(function(q){return S.cats[q.cat]&&S.qtypes[q.t];});}
function toggleCat(c){S.cats[c]=!S.cats[c];if(!CATS.some(function(k){return S.cats[k];}))S.cats[c]=true;render();}
function selAll(){CATS.forEach(function(c){S.cats[c]=true;});render();}
function toggleType(t){S.qtypes[t]=!S.qtypes[t];if(!QTYPES.some(function(k){return S.qtypes[k];}))S.qtypes[t]=true;render();}
function catGridHTML(){var cc={};CATS.forEach(function(c){cc[c]=Q.filter(function(q){return q.cat===c;}).length;});return CATS.map(function(c){return '<div class="cat-btn '+(S.cats[c]?'on':'')+'" onclick="toggleCat(\''+c+'\')">'+'<span class="cat-icon">'+CAT_ICONS[c]+'</span>'+'<div class="cat-info"><div class="cat-name">'+c+'</div><div class="cat-count">'+cc[c]+' questions</div></div>'+'<span class="cat-check">'+(S.cats[c]?'\u2713':'')+'</span></div>';}).join('');}
function typeGridHTML(){return QTYPES.map(function(t){var c=Q.filter(function(q){return q.t===t;}).length;if(!c)return '';return '<div class="type-btn '+(S.qtypes[t]?'on':'')+'" onclick="toggleType(\''+t+'\')">'+'<span class="type-check">'+(S.qtypes[t]?'\u2713':'')+'</span>'+'<span>'+QTYPE_ICONS[t]+' '+QTYPE_LABELS[t]+' ('+c+')</span></div>';}).join('');}
function qs(){return S.shuf||S.activeQ||filteredQ();}

// Calculate running score
function calcScore(){
const all=qs();
let cor=0,wrg=0,pts=0,maxPts=0,checked=0;
all.forEach(q=>{
if(!S.chk[q.n]) return;
if(q.a===-1) return; // skip non-gradable
checked++;
maxPts+=q.p;
if(S.ans[q.n]===q.a){cor++;pts+=q.p;}
else if(S.ans[q.n]!==undefined){wrg++;}
});
const gradable=all.filter(q=>q.a!==-1).length;
const totalGradablePts=all.filter(q=>q.a!==-1).reduce((s,q)=>s+q.p,0);
const pct=maxPts>0?Math.round((pts/maxPts)*100):0;
return {cor,wrg,pts,maxPts,checked,pct,gradable,totalGradablePts};
}

function scoreBarHTML(){
const sc=calcScore();
const isExam=S.mode==='exam'&&!S.graded;
const noData=sc.checked===0;
const pctColor=sc.pct>=70?'var(--ok)':sc.pct>=50?'var(--warn)':'var(--no)';
const barColor=sc.pct>=70?'var(--ok)':sc.pct>=50?'var(--warn)':'var(--no)';

return `<div class="score-bar${isExam?' exam-mode':''}${noData?' no-data':''}">
<div class="sc-section">
<div class="sc-val" style="color:var(--ok)">${sc.cor}</div>
<div class="sc-lbl">Correct</div>
</div>
<div class="sc-section">
<div class="sc-val" style="color:var(--no)">${sc.wrg}</div>
<div class="sc-lbl">Wrong</div>
</div>
<div class="sc-section">
<div class="sc-val" style="color:var(--accent)">${sc.pts}<span style="font-size:.65em;color:var(--text2)">/${sc.checked>0?sc.maxPts:sc.totalGradablePts}</span></div>
<div class="sc-lbl">Points</div>
</div>
<div class="sc-pct-wrap">
<div class="sc-pct-bar"><div class="sc-pct-fill" style="width:${noData?0:sc.pct}%;background:${barColor}"></div></div>
<div class="sc-pct-num" style="color:${noData?'var(--text2)':pctColor}">${noData?'—':sc.pct+'%'}</div>
</div>
</div>`;
}

function render(){
const el=document.getElementById('app');
if(S.scr==='flashcards')return rFlashcards(el);if(S.scr==='fc-results')return rFcResults(el);if(S.scr==='start')return rStart(el);
if(S.scr==='quiz')return rQuiz(el);
if(S.scr==='results')return rResults(el);
}

function rStart(el){
var fq=filteredQ(),sc=fq.length,sp=fq.reduce(function(s,q){return s+q.p;},0),sn=CATS.filter(function(c){return S.cats[c];}).length;
el.innerHTML='<div class="start">'+'<h1>🏆 Master HVAC Exam</h1>'+'<p class="sub">Select Subjects, Types & Study Mode</p>'+
'<div class="cat-section"><h3>Choose Subjects</h3><div class="cat-grid">'+catGridHTML()+'</div><div class="cat-actions"><button onclick="selAll()">Select All</button></div></div>'+
'<div class="type-section"><h3>Question Types</h3><div class="type-grid">'+typeGridHTML()+'</div></div>'+
'<div class="stats"><div class="sb"><div class="v">'+sc+'</div><div class="l">Questions</div></div><div class="sb"><div class="v">'+sp+'</div><div class="l">Total Points</div></div><div class="sb"><div class="v">'+sn+'</div><div class="l">Subjects</div></div></div>'+
'<div class="modes"><div class="mb '+(S.mode==='practice'?'on':'')+'" onclick="setM(\'practice\')"><h3>\u2705 Practice</h3><p>Check as you go with explanations.</p></div><div class="mb '+(S.mode==='exam'?'on':'')+'" onclick="setM(\'exam\')"><h3>\ud83d\udcdd Exam</h3><p>No feedback until submit.</p></div><div class="mb '+(S.mode==='shuffle'?'on':'')+'" onclick="startFlashcards()" style="border-color:var(--warn)"><h3 style="color:var(--warn)">Flashcards</h3><p>No multiple choice — test pure recall.</p></div>'+
'<div class="mb '+(S.mode==='shuffle'?'on':'')+'" onclick="setM(\'shuffle\')"><h3>\ud83d\udd00 Shuffle</h3><p>Randomized with explanations.</p></div></div>'+
'<div class="shuffle-toggle '+(S.randomize?'on':'')+'" onclick="toggleRandom()"><span class="st-check">'+(S.randomize?'\u2713':'')+'</span><div><div class="st-label">\ud83d\udd00 Randomize Order</div><div class="st-desc">Shuffle questions each time</div></div></div>'+
'<button class="go" onclick="startQ()">Start Exam \u2014 '+sc+' Questions</button><p class="disclaimer">Verify with your course materials.</p></div>';}
function rQuiz(el){
const all=qs(),q=all[S.i],done=S.ans[q.n]!==undefined,checked=S.chk[q.n],isT=q.o.length===0;
const prog=Object.keys(S.ans).length+Object.keys(S.txt).filter(k=>S.txt[k]).length;
let grid='';
if(S.sg){grid=`<div class="gp"><div class="gr">${all.map((qq,i)=>{
let c='gd';if(i===S.i)c+=' cur';
if(S.ans[qq.n]!==undefined||S.txt[qq.n])c+=' ans';
if(flagged[qq.n])c+=' gf';if(S.chk[qq.n]&&S.ans[qq.n]===qq.a)c+=' gc';
if(S.chk[qq.n]&&S.ans[qq.n]!==undefined&&S.ans[qq.n]!==qq.a)c+=' gw';
return`<div class="${c}" onclick="go(${i})">${qq.n}</div>`;}).join('')}</div></div>`;}

let opts='';
if(!isT){
opts=`<div class="opts">${q.o.map((o,i)=>{
let c='op';
if(S.ans[q.n]===i)c+=' sel';
if(checked){c+=' dis';if(i===q.a)c+=' shw';if(S.ans[q.n]===i&&i!==q.a)c+=' wrg';if(S.ans[q.n]===i&&i===q.a){c='op cor dis';}}
let exH='';
if(checked&&q.ex&&q.ex[i]){
const isC=i===q.a;
exH=`<div class="ex-box ${isC?'ex-ok':'ex-no'}">${esc(q.ex[i])}</div>`;}
return`<div class="${c}" onclick="sel(${q.n},${i})"><span class="ol">${L[i]}</span><div class="ot">${esc(o)}${exH}</div></div>`;}).join('')}</div>`;
}else{
const v=S.txt[q.n]||'';const rows=q.t==='essay'?5:2;
opts=`<textarea class="ti" rows="${rows}" placeholder="Type your answer..." oninput="setT(${q.n},this.value)"${checked?' disabled':''}>${esc(v)}</textarea>`;
if(checked){
if(q.h)opts+=`<div class="hint"><div class="hl">Suggested Answer</div><div class="ht">${esc(q.h)}</div></div>`;
if(q.ex&&q.ex.length)opts+=`<div class="fill-exps">${q.ex.map(e=>`<div class="fill-exp">${esc(e)}</div>`).join('')}</div>`;
}}

const canChk=S.mode!=='exam'&&!checked&&(done||(isT&&S.txt[q.n]));
el.innerHTML=`<div class="hdr">
<span class="t">🏆 Master HVAC Exam</span>
<span class="pi">${prog}/${all.length} answered</span>
<button class="gt" onclick="tg()">${S.sg?'Hide':'Show'} Map</button>
<div class="nav-tools"><button class="nav-tool" onclick="toggleCalc()">CALC</button><button class="nav-tool" onclick="toggleRef()">REF</button></div>
</div>
${scoreBarHTML()}
<div class="pb"><div class="pf" style="width:${(prog/all.length)*100}%"></div></div>
${grid}
<div class="qc">
<div class="qm"><span class="qn">Q${q.n}</span><span class="qt">${TL[q.t]||q.t}</span>${catBadge(q)}<span class="qp">${q.p} pts</span></div>
<div class="qq">${esc(q.q)}${q.d?'<img src="'+DIAGRAMS[q.d]+'" style="width:100%;margin:12px 0;border-radius:8px">':''}</div>
${opts}
</div>
<div class="nav">
<button class="nb" onclick="go(${S.i-1})" ${S.i===0?'disabled':''}>← Prev</button>
<div class="nc">
${canChk?`<button id="chk-btn" class="nb ck" onclick="chk(${q.n})">Check Answer</button>`:isT&&!checked&&S.mode!=='exam'?`<button id="chk-btn" class="nb ck" onclick="chk(${q.n})" style="display:none">Check Answer</button>`:''}
${S.mode==='exam'&&!S.graded?`<button class="nb pr" onclick="submit()" style="background:#f59e0b;border-color:#f59e0b">Submit Exam</button>`:''}
<button class="save-btn" id="save-progress-btn" onclick="saveAndConfirm()">Save</button>
</div>
<button class="nb${S.i===all.length-1?' pr':''}" onclick="${S.i===all.length-1?(S.mode==='exam'?'submit()':'showR()'):`go(${S.i+1})`}">${S.i===all.length-1?(S.mode==='exam'?'Submit':'Results'):'Next →'}</button>
</div>`;}

function rResults(el){
const all=qs();let cor=0,wrg=0,skip=0,ep=0;
all.forEach(q=>{if(q.a===-1){skip++;return;}if(S.ans[q.n]===q.a){cor++;ep+=q.p;}else if(S.ans[q.n]!==undefined)wrg++;else skip++;});
const grd=all.filter(q=>q.a!==-1).length,pct=grd?Math.round(cor/grd*100):0;
const mp=all.filter(q=>q.a!==-1).reduce((s,q)=>s+q.p,0);
const cc=pct>=70?'var(--ok)':pct>=50?'var(--warn)':'var(--no)';
let filt=all;
if(S.flt==='wrong')filt=all.filter(q=>q.a!==-1&&S.ans[q.n]!==undefined&&S.ans[q.n]!==q.a);
if(S.flt==='correct')filt=all.filter(q=>S.ans[q.n]===q.a);
if(S.flt==='skipped')filt=all.filter(q=>S.ans[q.n]===undefined&&q.a!==-1);
if(S.flt==='flagged')filt=all.filter(q=>flagged[q.n]);
if(S.flt==='text')filt=all.filter(q=>q.a===-1);
if(S.flt==='cat_hydronics')filt=all.filter(q=>q.cat==='Hydronics');
if(S.flt==='cat_steam')filt=all.filter(q=>q.cat==='Steam');
if(S.flt==='cat_refrigeration')filt=all.filter(q=>q.cat==='Refrigeration');
if(S.flt==='cat_adv_refrigeration')filt=all.filter(q=>q.cat==='Adv Refrigeration');
if(S.flt==='cat_practice_test')filt=all.filter(q=>q.cat==='Practice Test');
if(S.flt==='cat_hydronics')filt=all.filter(q=>q.cat==='Hydronics');
if(S.flt==='cat_steam')filt=all.filter(q=>q.cat==='Steam');
if(S.flt==='cat_refrig')filt=all.filter(q=>q.cat==='Refrigeration');
if(S.flt==='cat_adv')filt=all.filter(q=>q.cat==='Adv Refrigeration');

const rev=filt.map(q=>{
const isT=q.o.length===0;let os='';
if(!isT){os=q.o.map((o,i)=>{
let c='op dis';if(i===q.a)c+=' shw';if(S.ans[q.n]===i&&i!==q.a)c+=' wrg';if(S.ans[q.n]===i&&i===q.a)c='op cor dis';
let exH='';if(q.ex&&q.ex[i]){const ic=i===q.a;exH=`<div class="ex-box ${ic?'ex-ok':'ex-no'}">${esc(q.ex[i])}</div>`;}
return`<div class="${c}"><span class="ol">${L[i]}</span><div class="ot">${esc(o)}${exH}</div></div>`;}).join('');}
else{
const v=S.txt[q.n]||'<em style="color:var(--text2)">No answer</em>';
os=`<div style="padding:8px 12px;background:var(--card2);border-radius:8px;font-size:.88em">${v}</div>`;
if(q.h)os+=`<div class="hint"><div class="hl">Suggested Answer</div><div class="ht">${esc(q.h)}</div></div>`;
if(q.ex&&q.ex.length)os+=`<div class="fill-exps">${q.ex.map(e=>`<div class="fill-exp">${esc(e)}</div>`).join('')}</div>`;}
return`<div class="qc"><div class="qm"><span class="qn">Q${q.n}</span><span class="qt">${TL[q.t]}</span>${catBadge(q)}<span class="qp">${q.p} pts</span></div><div class="qq">${esc(q.q)}${q.d?'<img src="'+DIAGRAMS[q.d]+'" style="width:100%;margin:12px 0;border-radius:8px">':''}</div><div class="opts">${os}</div></div>`;}).join('');

el.innerHTML=`<div class="res">
<h2>Exam Results</h2>
<div class="sc" style="border-color:${cc}"><div class="pct" style="color:${cc}">${pct}%</div><div class="of">${cor} / ${grd}</div></div>
<div class="rg">
<div class="rs"><div class="rv" style="color:var(--ok)">${cor}</div><div class="rl">Correct</div></div>
<div class="rs"><div class="rv" style="color:var(--no)">${wrg}</div><div class="rl">Wrong</div></div>
<div class="rs"><div class="rv" style="color:var(--text2)">${skip}</div><div class="rl">Skipped</div></div>
<div class="rs"><div class="rv" style="color:var(--accent)">${ep}/${mp}</div><div class="rl">Points</div></div>
</div>
<div class="ra">
<button class="nb" onclick="reset()">← Start Over</button>
<button class="nb pr" onclick="retry()">Retry Wrong</button></div><div style="text-align:center;margin-top:10px"><button class="print-btn" onclick="window.print()">🖶 Print Results</button></div><div style="text-align:center;margin-top:10px"><button class="print-btn" onclick="window.print()">🖶 Print Results</button>
</div>
</div>
<div style="padding:0 4px">
<div class="ft">
<button class="fb ${S.flt==='all'?'on':''}" onclick="setF('all')">All (${all.length})</button>
<button class="fb ${S.flt==='wrong'?'on':''}" onclick="setF('wrong')">Wrong (${wrg})</button>
<button class="fb ${S.flt==='correct'?'on':''}" onclick="setF('correct')">Correct (${cor})</button>
<button class="fb ${S.flt==='skipped'?'on':''}" onclick="setF('skipped')">Skipped (${skip})</button>
<button class="fb ${S.flt==='flagged'?'on':''}" onclick="setF('flagged')">Flagged (${all.filter(q=>flagged[q.n]).length})</button><button class="fb ${S.flt==='text'?'on':''}" onclick="setF('text')">Written (${all.filter(q=>q.a===-1).length})</button>
<button class="fb ${S.flt==='cat_hydronics'?'on':''}" onclick="setF('cat_hydronics')">💧 Hydronics (${all.filter(q=>q.cat==='Hydronics').length})</button>
<button class="fb ${S.flt==='cat_steam'?'on':''}" onclick="setF('cat_steam')">⚙️ Steam (${all.filter(q=>q.cat==='Steam').length})</button>
<button class="fb ${S.flt==='cat_refrigeration'?'on':''}" onclick="setF('cat_refrigeration')">❄️ Refrigeration (${all.filter(q=>q.cat==='Refrigeration').length})</button>
<button class="fb ${S.flt==='cat_adv_refrigeration'?'on':''}" onclick="setF('cat_adv_refrigeration')">🔬 Adv Refrigeration (${all.filter(q=>q.cat==='Adv Refrigeration').length})</button>
<button class="fb ${S.flt==='cat_practice_test'?'on':''}" onclick="setF('cat_practice_test')">📐 Practice Test (${all.filter(q=>q.cat==='Practice Test').length})</button>
<button class="fb ${S.flt==='cat_hydronics'?'on':''}" onclick="setF('cat_hydronics')">💧 Hydronics (${all.filter(q=>q.cat==='Hydronics').length})</button>
<button class="fb ${S.flt==='cat_steam'?'on':''}" onclick="setF('cat_steam')">⚙️ Steam (${all.filter(q=>q.cat==='Steam').length})</button>
<button class="fb ${S.flt==='cat_refrig'?'on':''}" onclick="setF('cat_refrig')">❄️ Refrigeration (${all.filter(q=>q.cat==='Refrigeration').length})</button>
<button class="fb ${S.flt==='cat_adv'?'on':''}" onclick="setF('cat_adv')">🔬 Adv Refrig (${all.filter(q=>q.cat==='Adv Refrigeration').length})</button>
</div>
${rev}
</div>`;}

function catBadge(q){if(!q.cat)return '';var e={'Hydronics':'💧','Steam':'⚙️','Refrigeration':'❄️','Adv Refrigeration':'🔬'}[q.cat]||'';return '<span class="qt" style="background:rgba(74,158,255,.1);color:var(--accent)">'+e+' '+q.cat+'</span>';}
function catBadge(q){if(!q.cat)return '';var e=CAT_ICONS[q.cat]||'';return '<span class="qt" style="background:rgba(74,158,255,.1);color:var(--accent)">'+e+' '+q.cat+'</span>';}
function esc(s){return String(s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/"/g,'&quot;');}
function setM(m){S.mode=m;render();}
function toggleRandom(){S.randomize=!S.randomize;render();}

function startQ(){var fq=filteredQ();if(!fq.length){alert('Select at least one subject and type.');return;}S.activeQ=fq;S.scr='quiz';S.i=0;S.ans={};S.txt={};S.chk={};S.graded=false;S.shuf=S.randomize?shuffle(fq):null;render();scrollTo(0,0);}
function sel(n,i){if(S.chk[n])return;S.ans[n]=i;render();}
function setT(n,v){S.txt[n]=v;var cb=document.getElementById('chk-btn');if(cb){cb.style.display=v?'inline-block':'none';}}
function chk(n){S.chk[n]=true;render();}
function go(i){const a=qs();if(i<0||i>=a.length)return;S.i=i;render();scrollTo(0,0);}
function tg(){S.sg=!S.sg;render();}
function submit(){qs().forEach(q=>{S.chk[q.n]=true;});S.graded=true;showR();}
function showR(){S.scr='results';S.flt='all';render();scrollTo(0,0);}
function reset(){S.scr='start';S.mode='practice';fcState={cards:[],i:0,flipped:false,knew:0,didnt:0};S.activeQ=null;S.shuf=null;render();scrollTo(0,0);}
function setF(f){S.flt=f;render();}
function retry(){const a=qs().filter(q=>q.a!==-1&&S.ans[q.n]!==undefined&&S.ans[q.n]!==q.a);if(!a.length){alert('No wrong answers to retry!');return;}S.shuf=a;S.ans={};S.chk={};S.txt={};S.graded=false;S.scr='quiz';S.i=0;S.mode='practice';render();scrollTo(0,0);}
document.addEventListener('keydown',e=>{if(S.scr!=='quiz')return;if(e.key==='ArrowRight'){e.preventDefault();go(S.i+1);}if(e.key==='ArrowLeft'){e.preventDefault();go(S.i-1);}const a=qs(),q=a[S.i];if(q.o.length>0&&!S.chk[q.n]){const k='ABCDEFGHIJ'.indexOf(e.key.toUpperCase());if(k>=0&&k<q.o.length)sel(q.n,k);}});
render();


// === FLASHCARD MODE ===
var fcState = {cards:[], i:0, flipped:false, knew:0, didnt:0};

window.startFlashcards = function() {
  var pool = typeof filteredQ === 'function' ? filteredQ() : Q;
  if (!pool.length) { alert('No questions selected.'); return; }
  // Only MC/TF with answers
  fcState.cards = shuffle(pool.filter(function(q){ return q.a !== -1 && q.o.length > 0; }));
  if (!fcState.cards.length) { alert('No flashcard-eligible questions.'); return; }
  fcState.i = 0; fcState.flipped = false; fcState.knew = 0; fcState.didnt = 0;
  S.scr = 'flashcards';
  render(); scrollTo(0,0);
}

window.fcFlip = function() { fcState.flipped = true; render(); }
window.fcKnew = function() { fcState.knew++; fcNext(); }
window.fcDidnt = function() { fcState.didnt++; fcNext(); }
window.fcNext = function() {
  fcState.i++;
  fcState.flipped = false;
  if (fcState.i >= fcState.cards.length) { S.scr = 'fc-results'; }
  render(); scrollTo(0,0);
}

function rFlashcards(el) {
  var q = fcState.cards[fcState.i];
  var total = fcState.cards.length;
  var pct = Math.round(((fcState.i) / total) * 100);
  
  var ansHTML = '';
  if (fcState.flipped) {
    var correct = q.o[q.a];
    var explanation = (q.ex && q.ex[q.a]) ? q.ex[q.a] : '';
    ansHTML = '<div class="fc-a"><div class="fc-correct">' + esc(correct) + '</div>' +
      (explanation ? '<div class="fc-explain">' + esc(explanation) + '</div>' : '') + '</div>';
  }

  var diagImg = '';
  if (q.d && typeof DIAGRAMS !== 'undefined' && DIAGRAMS[q.d]) {
    diagImg = '<img src="' + DIAGRAMS[q.d] + '" style="width:100%;margin:12px 0;border-radius:8px">';
  }
  
  el.innerHTML = '<div class="hdr"><span class="t">Flashcards</span><span class="pi">' + (fcState.i+1) + '/' + total + '</span>' +
    '<button class="gt" onclick="reset()">Exit</button></div>' +
    '<div class="pb"><div class="pf" style="width:' + pct + '%"></div></div>' +
    '<div class="fc-progress">' +
    '<div class="fc-stat"><div class="fc-sv" style="color:var(--ok)">' + fcState.knew + '</div><div style="font-size:.7em;color:var(--text2)">Knew</div></div>' +
    '<div class="fc-stat"><div class="fc-sv" style="color:var(--no)">' + fcState.didnt + '</div><div style="font-size:.7em;color:var(--text2)">Missed</div></div>' +
    '</div>' +
    '<div class="fc-card' + (fcState.flipped ? ' flipped' : '') + '" onclick="' + (fcState.flipped ? '' : 'fcFlip()') + '">' +
    '<span class="fc-label">Q' + q.n + ' &bull; ' + (TL[q.t]||q.t) + '</span>' +
    '<div class="fc-q">' + esc(q.q) + diagImg + '</div>' +
    ansHTML +
    (fcState.flipped ? '' : '<span class="fc-tap">Tap to reveal answer</span>') +
    '</div>' +
    (fcState.flipped ? '<div class="fc-controls"><button class="fc-btn fc-knew" onclick="fcKnew()">I Knew It</button><button class="fc-btn fc-didnt" onclick="fcDidnt()">Didn\'t Know</button></div>' : '') +
    '<div class="nav" style="margin-top:12px"><button class="nb" onclick="reset()">Exit</button><div></div>' +
    '<button class="nb" onclick="fcState.flipped=false;fcState.i++;if(fcState.i>=fcState.cards.length){S.scr=\'fc-results\';}render();scrollTo(0,0);">Skip</button></div>';
}

function rFcResults(el) {
  var total = fcState.cards.length;
  var pct = total > 0 ? Math.round((fcState.knew / total) * 100) : 0;
  var cc = pct >= 70 ? 'var(--ok)' : pct >= 50 ? 'var(--warn)' : 'var(--no)';
  el.innerHTML = '<div class="res"><h2>Flashcard Results</h2>' +
    '<div class="sc" style="border-color:' + cc + '"><div class="pct" style="color:' + cc + '">' + pct + '%</div><div class="of">Recall Rate</div></div>' +
    '<div class="rg"><div class="rs"><div class="rv" style="color:var(--ok)">' + fcState.knew + '</div><div class="rl">Knew It</div></div>' +
    '<div class="rs"><div class="rv" style="color:var(--no)">' + fcState.didnt + '</div><div class="rl">Missed</div></div>' +
    '<div class="rs"><div class="rv" style="color:var(--text2)">' + (total - fcState.knew - fcState.didnt) + '</div><div class="rl">Skipped</div></div>' +
    '<div class="rs"><div class="rv" style="color:var(--accent)">' + total + '</div><div class="rl">Total</div></div></div>' +
    '<div class="ra"><button class="nb" onclick="reset()">Back to Start</button><button class="nb pr" onclick="startFlashcards()">Again</button></div></div>';
}


// === WRONG ANSWER ANALYSIS ===
function categorizeQuestion(q) {
  var text = (q.q || '').toLowerCase();
  // Keyword-based topic detection
  if (/compress|suction|discharge|piston|scroll|reciprocat/.test(text)) return 'Compressors';
  if (/condens|head pressure|reject|subcool/.test(text)) return 'Condensers';
  if (/evaporat|superheat|starv|flood|low side/.test(text)) return 'Evaporators';
  if (/txv|expansion|metering|orifice/.test(text)) return 'Metering Devices';
  if (/refrigerant|r-22|r-410|r-134|charge|recover/.test(text)) return 'Refrigerants';
  if (/btu|heat|sensible|latent|temperature|thermal/.test(text)) return 'Heat & BTU Calcs';
  if (/pressure|psi|psig|psia|vacuum|gauge|absolute|manometer/.test(text)) return 'Pressure & Gauges';
  if (/boiler|steam|condensate|trap|low.water/.test(text)) return 'Steam & Boilers';
  if (/pump|circulator|flow|pipe|piping|valve|fitting/.test(text)) return 'Piping & Valves';
  if (/hydronic|radiant|baseboard|radiator|zone/.test(text)) return 'Hydronic Systems';
  if (/oil|lubric|compressor oil/.test(text)) return 'Oil & Lubrication';
  if (/safety|relief|code|asme|nec/.test(text)) return 'Safety & Codes';
  if (/electric|motor|amp|volt|watt|relay|contactor/.test(text)) return 'Electrical';
  if (/air|filter|duct|fan|cfm|airflow/.test(text)) return 'Airflow & Filtration';
  if (/troubleshoot|diagnos|symptom|cause|problem/.test(text)) return 'Troubleshooting';
  if (/tower|cool.*tower|wet.bulb/.test(text)) return 'Cooling Towers';
  if (/density|volume|area|gallon|cylinder|weight/.test(text)) return 'Volume & Density';
  if (/convert|celsius|fahrenheit|formula/.test(text)) return 'Unit Conversions';
  return 'General';
}

function getTopicAnalysis() {
  var all = typeof qs === 'function' ? qs() : Q;
  var topics = {};
  all.forEach(function(q) {
    if (q.a === -1) return;
    var topic = categorizeQuestion(q);
    if (!topics[topic]) topics[topic] = {right:0, wrong:0, total:0};
    topics[topic].total++;
    if (S.ans[q.n] === q.a) topics[topic].right++;
    else if (S.ans[q.n] !== undefined) topics[topic].wrong++;
  });
  return topics;
}

function topicAnalysisHTML() {
  var topics = getTopicAnalysis();
  var sorted = Object.keys(topics).sort(function(a,b) {
    var pa = topics[a].total > 0 ? topics[a].wrong / topics[a].total : 0;
    var pb = topics[b].total > 0 ? topics[b].wrong / topics[b].total : 0;
    return pb - pa;
  });
  
  if (!sorted.length) return '';
  
  var html = '<div class="topic-section"><h3>Topic Breakdown — Weakest First</h3>';
  sorted.forEach(function(topic) {
    var t = topics[topic];
    if (t.right + t.wrong === 0) return;
    var pct = Math.round(t.right / (t.right + t.wrong) * 100);
    var color = pct >= 70 ? 'var(--ok)' : pct >= 50 ? 'var(--warn)' : 'var(--no)';
    html += '<div class="topic-bar"><span class="topic-name">' + topic + '</span>' +
      '<div class="topic-meter"><div class="topic-fill" style="width:' + pct + '%;background:' + color + '"></div></div>' +
      '<span class="topic-score" style="color:' + color + '">' + pct + '%</span>' +
      '<span class="topic-count">' + t.right + '/' + (t.right + t.wrong) + '</span></div>';
  });
  html += '</div>';
  return html;
}

/* ENHANCEMENTS */
/* === HVAC STUDY TOOL ENHANCEMENTS === */

/* --- ENHANCEMENT CSS --- */
const ENHANCE_CSS = `
/* Timer bar */
.timer-bar{display:flex;align-items:center;gap:10px;background:var(--card);border:1px solid var(--border);border-radius:var(--r);padding:8px 16px;margin-bottom:10px}
.timer-display{font-family:monospace;font-size:1.3em;font-weight:700;min-width:70px}
.timer-bar .timer-label{font-size:.75em;color:var(--text2);text-transform:uppercase;letter-spacing:.04em}
.timer-bar.warn .timer-display{color:var(--no);animation:pulse 1s infinite}
@keyframes pulse{0%,100%{opacity:1}50%{opacity:.5}}

/* Reference panel */
.ref-overlay{position:fixed;top:0;right:-420px;width:400px;height:100vh;background:var(--bg);border-left:2px solid var(--border);z-index:1000;transition:right .3s;overflow-y:auto;padding:20px;box-shadow:-8px 0 32px rgba(0,0,0,.4)}
.ref-overlay.open{right:0}
.ref-close{position:absolute;top:12px;right:12px;background:var(--card2);border:1px solid var(--border);border-radius:6px;color:var(--text);width:32px;height:32px;cursor:pointer;font-size:1.1em;display:flex;align-items:center;justify-content:center}
.ref-tabs{display:flex;gap:4px;margin-bottom:16px}
.ref-tab{flex:1;padding:8px;border-radius:6px;border:1px solid var(--border);background:var(--card);color:var(--text2);cursor:pointer;font-size:.8em;text-align:center;font-family:inherit;font-weight:600}
.ref-tab.active{background:var(--accent);border-color:var(--accent);color:#fff}
.ref-content{font-size:.85em;line-height:1.6}
.ref-content h3{color:var(--accent);font-size:1em;margin:16px 0 8px;padding-bottom:4px;border-bottom:1px solid var(--border)}
.ref-content h3:first-child{margin-top:0}
.ref-content table{width:100%;border-collapse:collapse;margin:8px 0;font-size:.88em}
.ref-content th{background:var(--card2);color:var(--accent);padding:6px 8px;text-align:left;font-size:.75em;text-transform:uppercase;letter-spacing:.03em}
.ref-content td{padding:5px 8px;border-bottom:1px solid var(--border);font-family:monospace;font-size:.92em}
.ref-content tr:hover td{background:var(--card2)}
.formula{background:var(--card2);border:1px solid var(--border);border-radius:6px;padding:10px 14px;margin:8px 0;font-family:monospace;font-size:.95em;line-height:1.8}
.formula .fname{color:var(--accent);font-weight:700}
.formula .fdesc{color:var(--text2);font-size:.85em;font-family:-apple-system,sans-serif}

/* Calculator */
.calc-overlay{position:fixed;top:120px;right:12px;width:260px;background:var(--card);border:2px solid var(--border);border-radius:var(--r);z-index:999;box-shadow:0 8px 32px rgba(0,0,0,.4);display:none}
.calc-overlay.open{display:block}

.calc-header span{font-size:.85em;font-weight:600;color:var(--text2)}









/* FAB buttons */
.fab-container{display:none!important;position:fixed;top:60px;right:12px;display:flex;flex-direction:column;gap:8px;z-index:998}
.fab{width:48px;height:48px;border-radius:50%;border:2px solid var(--border);background:var(--card);color:var(--text);cursor:pointer;display:flex;align-items:center;justify-content:center;font-size:1.2em;box-shadow:0 4px 12px rgba(0,0,0,.3);transition:.2s}
.fab:hover{background:var(--accent);border-color:var(--accent);color:#fff;transform:scale(1.1)}

/* Stats badge on start screen */
.stats-history{background:var(--card);border:1px solid var(--border);border-radius:var(--r);padding:16px;margin-bottom:20px;text-align:center}
.stats-history h3{font-size:.85em;color:var(--text2);text-transform:uppercase;letter-spacing:.06em;margin-bottom:10px}
.stats-row{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.stat-item{min-width:80px}
.stat-item .sv{font-size:1.4em;font-weight:700;font-family:monospace}
.stat-item .sl{font-size:.68em;color:var(--text2);text-transform:uppercase}

/* Weak spots mode button */
.mb.weak{border-color:var(--no);background:rgba(248,113,113,.04)}
.mb.weak:hover{border-color:var(--no);background:rgba(248,113,113,.08)}
.mb.weak h3{color:var(--no)}

/* Timed toggle */
.timer-toggle{display:flex;align-items:center;gap:10px;justify-content:center;margin-bottom:16px}
.timer-toggle label{font-size:.85em;color:var(--text2)}
.toggle-switch{position:relative;width:44px;height:24px;background:var(--border);border-radius:12px;cursor:pointer;transition:.2s}
.toggle-switch.on{background:var(--accent)}
.toggle-switch::after{content:'';position:absolute;top:3px;left:3px;width:18px;height:18px;background:#fff;border-radius:50%;transition:.2s}
.toggle-switch.on::after{left:23px}
.timer-input{background:var(--card2);border:1px solid var(--border);border-radius:6px;padding:4px 8px;color:var(--text);font-family:monospace;width:50px;text-align:center;font-size:.9em}

@media(max-width:600px){.ref-overlay{width:100%;right:-100%}.fab-container{display:none!important;top:auto;bottom:70px;right:8px;flex-direction:row;gap:6px}.fab{width:40px;height:40px;font-size:.75em}.calc-overlay{width:240px;right:8px;top:auto;bottom:120px}}
`;

/* --- ENHANCEMENT JS --- */
function initEnhancements(toolId) {
  // Inject CSS
  const style = document.createElement('style');
  style.textContent = ENHANCE_CSS;
  document.head.appendChild(style);

  // === PERSISTENT STORAGE ===
  const STORE_KEY = 'hvac_stats_' + toolId + '_' + (window._hvacUser||'guest');
  
  function loadStats() {
    try {
      return JSON.parse(localStorage.getItem(STORE_KEY)) || {};
    } catch(e) { return {}; }
  }
  
  function saveStats(stats) {
    try { localStorage.setItem(STORE_KEY, JSON.stringify(stats)); } catch(e) {}
  }
  
  function recordAnswer(qn, correct) {
    const stats = loadStats();
    if (!stats[qn]) stats[qn] = { right: 0, wrong: 0, last: 0 };
    if (correct) stats[qn].right++;
    else stats[qn].wrong++;
    stats[qn].last = Date.now();
    saveStats(stats);
  }
  
  
  // === SESSION STATE (pick up where you left off) ===
  const SESSION_KEY = 'hvac_session_' + toolId + '_' + (window._hvacUser||'guest');
  
  window.saveAndConfirm = function() {
    saveSession();
    cloudSave();
    var btn = document.getElementById('save-progress-btn');
    if (btn) {
      btn.textContent = 'Saved!';
      btn.classList.add('saved');
      setTimeout(function() { btn.textContent = 'Save'; btn.classList.remove('saved'); }, 2000);
    }
  }
  
  function saveSession() {
    try {
      if (S.scr !== 'quiz') { return; }
      var state = { i: S.i, ans: S.ans, txt: S.txt, chk: S.chk, mode: S.mode, graded: S.graded, scr: S.scr, randomize: S.randomize };
      if (S.activeQ) state.activeQns = S.activeQ.map(function(q){return q.n;});
      if (S.shuf) state.shufQns = S.shuf.map(function(q){return q.n;});
      if (typeof S.cats !== 'undefined') state.cats = S.cats;
      if (typeof S.qtypes !== 'undefined') state.qtypes = S.qtypes;
      localStorage.setItem(SESSION_KEY, JSON.stringify(state));
    } catch(e) {}
  }
  
  window.loadSession = function() {
    try {
      var raw = localStorage.getItem(SESSION_KEY);
      if (!raw) return false;
      var state = JSON.parse(raw);
      if (!state || state.scr !== 'quiz') return false;
      S.i = state.i || 0;
      S.ans = state.ans || {};
      S.txt = state.txt || {};
      S.chk = state.chk || {};
      S.mode = state.mode || 'practice';
      S.randomize = state.randomize || false;
      S.graded = state.graded || false;
      S.scr = 'quiz';
      if (state.cats && typeof S.cats !== 'undefined') S.cats = state.cats;
      if (state.qtypes && typeof S.qtypes !== 'undefined') S.qtypes = state.qtypes;
      // Restore filtered question set
      if (state.activeQns) {
        var qMap = {}; Q.forEach(function(q){qMap[q.n]=q;});
        S.activeQ = state.activeQns.map(function(n){return qMap[n];}).filter(Boolean);
      }
      if (state.shufQns) {
        var qMap2 = {}; Q.forEach(function(q){qMap2[q.n]=q;});
        S.shuf = state.shufQns.map(function(n){return qMap2[n];}).filter(Boolean);
      }
      return true;
    } catch(e) { return false; }
  }
  
  window.clearSavedSession = function() {
    try { localStorage.removeItem(SESSION_KEY); } catch(e) {}
  }

  
  // === CLOUD SYNC ===
  var _cloudTimer = null;
  function cloudSaveDebounced() {
    if (_cloudTimer) clearTimeout(_cloudTimer);
    _cloudTimer = setTimeout(function() { cloudSave(); }, 3000);
  }
  function getScriptUrl() {
    try { return localStorage.getItem('hvac_script_url') || ''; } catch(e) { return ''; }
  }
  
  function getDisplayName() {
    try {
      var users = JSON.parse(localStorage.getItem('hvac_users') || '{}');
      var user = window._hvacUser || 'guest';
      return users[user] ? users[user].display : user;
    } catch(e) { return window._hvacUser || 'guest'; }
  }
  
  function cloudSave() {
    var url = getScriptUrl();
    var user = getDisplayName();
    if (!url || user === 'guest' || user === 'Guest') return;
    
    var stats = loadStats();
    var sessionData = null;
    try {
      var raw = localStorage.getItem(SESSION_KEY);
      if (raw) sessionData = JSON.parse(raw);
    } catch(e) {}
    
    fetch(url, {
      method: 'POST',
      body: JSON.stringify({
        action: 'sync_save',
        username: user,
        tool: toolId,
        stats: stats,
        session: sessionData
      })
    }).catch(function(){});
  }
  
  function cloudLoad(callback) {
    var url = getScriptUrl();
    var user = getDisplayName();
    if (!url || user === 'guest' || user === 'Guest') { if (callback) callback(); return; }
    
    fetch(url + '?action=sync_load&username=' + encodeURIComponent(user))
      .then(function(r) { return r.json(); })
      .then(function(data) {
        if (data && data.progress && data.progress[toolId]) {
          var cloud = data.progress[toolId];
          
          // Merge cloud stats with local (keep highest counts)
          if (cloud.stats) {
            var local = loadStats();
            for (var qn in cloud.stats) {
              if (!local[qn]) {
                local[qn] = cloud.stats[qn];
              } else {
                local[qn].right = Math.max(local[qn].right || 0, cloud.stats[qn].right || 0);
                local[qn].wrong = Math.max(local[qn].wrong || 0, cloud.stats[qn].wrong || 0);
                local[qn].last = Math.max(local[qn].last || 0, cloud.stats[qn].last || 0);
              }
            }
            saveStats(local);
          }
          
          // Load cloud session if no local session exists
          if (cloud.session && !localStorage.getItem(SESSION_KEY)) {
            localStorage.setItem(SESSION_KEY, JSON.stringify(cloud.session));
          }
        }
        if (callback) callback();
      })
      .catch(function() { if (callback) callback(); });
  }

  function getWeakQuestions() {
    const stats = loadStats();
    return Q.filter(q => {
      const s = stats[q.n];
      return s && s.wrong > 0 && (s.wrong >= s.right);
    });
  }
  
  function getOverallStats() {
    const stats = loadStats();
    let totalRight = 0, totalWrong = 0, attempted = 0;
    for (const k in stats) {
      totalRight += stats[k].right;
      totalWrong += stats[k].wrong;
      if (stats[k].right + stats[k].wrong > 0) attempted++;
    }
    return { totalRight, totalWrong, attempted, total: Q.length };
  }
  
  // === SPACED REPETITION WEIGHTING ===
  function spacedShuffle(questions) {
    const stats = loadStats();
    const weighted = [];
    questions.forEach(q => {
      const s = stats[q.n];
      let weight = 1;
      if (s) {
        if (s.wrong > s.right) weight = 3;
        else if (s.wrong > 0 && s.wrong === s.right) weight = 2;
        else if (s.right > 3) weight = 0.5;
        // Recency: if answered recently and correct, lower weight
        const daysSince = (Date.now() - (s.last || 0)) / 86400000;
        if (daysSince < 1 && s.right > s.wrong) weight *= 0.5;
      } else {
        weight = 1.5; // never seen = slightly boost
      }
      for (let i = 0; i < Math.ceil(weight); i++) weighted.push(q);
    });
    // Shuffle the weighted array then deduplicate keeping first occurrence
    const shuffled = weighted.sort(() => Math.random() - 0.5);
    const seen = new Set();
    return shuffled.filter(q => { if (seen.has(q.n)) return false; seen.add(q.n); return true; });
  }

  // === TIMER ===
  let timerInterval = null;
  let timerSeconds = 0;
  let timerEnabled = false;
  let timerMinutes = 75; // default seconds per question
  
  function startTimer(questionCount) {
    stopTimer();
    timerSeconds = Math.ceil(questionCount * 1.25) * 60; // 1.25 min per question
    timerInterval = setInterval(() => {
      timerSeconds--;
      updateTimerDisplay();
      if (timerSeconds <= 0) {
        stopTimer();
        if (typeof submit === 'function') submit();
      }
    }, 1000);
  }
  
  function stopTimer() {
    if (timerInterval) clearInterval(timerInterval);
    timerInterval = null;
  }
  
  function updateTimerDisplay() {
    const el = document.getElementById('timer-display');
    if (!el) return;
    const m = Math.floor(timerSeconds / 60);
    const s = timerSeconds % 60;
    el.textContent = m + ':' + String(s).padStart(2, '0');
    const bar = document.querySelector('.timer-bar');
    if (bar) bar.className = 'timer-bar' + (timerSeconds < 120 ? ' warn' : '');
  }
  
  function getTimerHTML() {
    if (!timerEnabled || !timerInterval) return '';
    const m = Math.floor(timerSeconds / 60);
    const s = timerSeconds % 60;
    return '<div class="timer-bar"><span class="timer-label">Time Left</span><span class="timer-display" id="timer-display">' + m + ':' + String(s).padStart(2, '0') + '</span></div>';
  }

  // === REFERENCE PANEL ===
  function createRefPanel() {
    if (document.getElementById('ref-panel')) return;
    const div = document.createElement('div');
    div.id = 'ref-panel';
    div.className = 'ref-overlay';
    div.innerHTML = '<button class="ref-close" onclick="toggleRef()">X</button>' +
      '<div class="ref-tabs">' +
      '<button class="ref-tab active" onclick="showRefTab(\'pt\',this)">PT Charts</button>' +
      '<button class="ref-tab" onclick="showRefTab(\'steam\',this)">Steam Tables</button>' +
      '<button class="ref-tab" onclick="showRefTab(\'formulas\',this)">Formulas</button>' +
      '</div>' +
      '<div id="ref-pt" class="ref-content">' + getPTContent() + '</div>' +
      '<div id="ref-steam" class="ref-content" style="display:none">' + getSteamContent() + '</div>' +
      '<div id="ref-formulas" class="ref-content" style="display:none">' + getFormulaContent() + '</div>';
    document.body.appendChild(div);
  }

  window.toggleRef = function() {
    createRefPanel();
    document.getElementById('ref-panel').classList.toggle('open');
    // Close calc if open
    const calc = document.getElementById('calc-panel');
    if (calc) calc.classList.remove('open');
  };
  
  window.showRefTab = function(tab, btn) {
    document.getElementById('ref-pt').style.display = tab === 'pt' ? '' : 'none';
    document.getElementById('ref-steam').style.display = tab === 'steam' ? '' : 'none';
    document.getElementById('ref-formulas').style.display = tab === 'formulas' ? '' : 'none';
    document.querySelectorAll('.ref-tab').forEach(t => t.classList.remove('active'));
    btn.classList.add('active');
  };

  function getPTContent() {
    return '<h3>R-410A</h3><table><tr><th>Temp \u00b0F</th><th>Pressure (psig)</th></tr>' +
      [[-20,20.7],[0,48.8],[10,65.5],[20,84.2],[25,94.3],[30,105],[35,116],[40,128],[44,138],[50,152],[60,179],[70,208],[80,241],[90,268],[95,283],[100,296],[105,314],[110,331],[115,349],[120,367],[130,406]].map(r=>'<tr><td>'+r[0]+'</td><td>'+r[1]+'</td></tr>').join('') +
      '</table><h3>R-22</h3><table><tr><th>Temp \u00b0F</th><th>Pressure (psig)</th></tr>' +
      [[-40,-0.5],[0,24],[10,33],[20,43],[30,54.9],[40,68.5],[50,84],[60,102],[70,122],[80,143.6],[90,167.4],[100,196],[110,226],[120,260],[130,296],[140,335]].map(r=>'<tr><td>'+r[0]+'</td><td>'+r[1]+'</td></tr>').join('') +
      '</table><h3>R-134a</h3><table><tr><th>Temp \u00b0F</th><th>Pressure (psig)</th></tr>' +
      [[-20,-2.4],[0,6.5],[10,12],[20,18.4],[25,22],[30,26],[35,30.4],[40,35.1],[45,40.2],[50,45.7],[55,51.6],[60,57.9],[70,71.4],[80,86.4],[90,103],[98,117],[100,120],[110,138],[120,158]].map(r=>'<tr><td>'+r[0]+'</td><td>'+r[1]+'</td></tr>').join('') +
      '</table><h3>Quick Reference</h3><div class="formula"><div class="fdesc">Water: 0.433 psi per foot of head</div><div class="fdesc">1 ton = 12,000 BTU/hr</div><div class="fdesc">Atmospheric: 14.7 psi = 29.92" Hg</div><div class="fdesc">1" Hg \u2248 0.491 psi</div><div class="fdesc">Water density: 62.4 lbs/ft\u00b3 = 8.33 lbs/gal</div><div class="fdesc">7.48 gallons per ft\u00b3</div></div>';
  }
  
  function getFormulaContent() {
    return '<h3>Heat Calculations</h3>' +
      '<div class="formula"><div class="fname">BTU = SH \u00d7 W \u00d7 \u0394T</div><div class="fdesc">Sensible heat: Specific Heat \u00d7 Weight (lbs) \u00d7 Temp Difference</div></div>' +
      '<div class="formula"><div class="fname">BTU = LH \u00d7 W</div><div class="fdesc">Latent heat: Latent Heat value \u00d7 Weight (lbs)</div><div class="fdesc">Ice: 144 BTU/lb &bull; Steam: 970.4 BTU/lb</div></div>' +
      '<div class="formula"><div class="fname">1 Ton = 12,000 BTU/hr</div><div class="fdesc">Tons = Total BTU \u00f7 12,000 (per hour)</div></div>' +
      '<h3>Pressure & Head</h3>' +
      '<div class="formula"><div class="fname">P = H \u00d7 0.433</div><div class="fdesc">Pressure (psi) = Height of water (ft) \u00d7 0.433 psi/ft</div></div>' +
      '<div class="formula"><div class="fname">PSIA = PSIG + 14.7</div><div class="fdesc">Absolute = Gauge + Atmospheric</div></div>' +
      '<div class="formula"><div class="fname">Compression Ratio = Discharge (psia) \u00f7 Suction (psia)</div><div class="fdesc">Always convert to ABSOLUTE first!</div></div>' +
      '<h3>Refrigeration</h3>' +
      '<div class="formula"><div class="fname">Superheat = Actual Temp \u2212 Saturation Temp</div><div class="fdesc">Measured at suction line leaving evaporator</div></div>' +
      '<div class="formula"><div class="fname">Subcooling = Saturation Temp \u2212 Actual Temp</div><div class="fdesc">Measured at liquid line leaving condenser</div></div>' +
      '<div class="formula"><div class="fname">Net Oil Pressure = Oil Gauge \u2212 Suction Pressure</div><div class="fdesc">Actual lubrication pressure above crankcase</div></div>' +
      '<div class="formula"><div class="fname">Water Flow: 3 GPM/ton</div><div class="fdesc">Standard for recirculated water-cooled condensers (10\u00b0F \u0394T)</div></div>' +
      '<h3>Volume & Density</h3>' +
      '<div class="formula"><div class="fname">V = \u03c0r\u00b2h</div><div class="fdesc">Cylinder volume (ft\u00b3) &bull; \u00d7 7.48 for gallons</div></div>' +
      '<div class="formula"><div class="fname">D = W \u00f7 V</div><div class="fdesc">Density = Weight \u00f7 Volume &bull; Water = 62.4 lbs/ft\u00b3</div></div>' +
      '<h3>Temperature</h3>' +
      '<div class="formula"><div class="fname">\u00b0C = (\u00b0F \u2212 32) \u00d7 5/9</div><div class="fdesc">Fahrenheit to Celsius</div></div>' +
      '<div class="formula"><div class="fname">\u00b0F = (\u00b0C \u00d7 9/5) + 32</div><div class="fdesc">Celsius to Fahrenheit</div></div>' +
      '<h3>Expansion</h3>' +
      '<div class="formula"><div class="fname">EL = L \u00d7 \u0394T \u00d7 COE</div><div class="fdesc">Expansion (ft) = Length \u00d7 Temp Diff \u00d7 Coefficient</div><div class="fdesc">Steel COE \u2248 0.0000067 per \u00b0F</div></div>' +
      '<h3>Steam</h3>' +
      '<div class="formula"><div class="fname">BTU released = (h<sub>steam</sub> \u2212 h<sub>water</sub>) \u00d7 lbs</div><div class="fdesc">Use steam tables for enthalpy values at operating pressure</div></div>' +
      '<div class="formula"><div class="fname">Vacuum: 1" Hg \u2248 1 ft water lift</div><div class="fdesc">28" Hg vacuum \u2248 28 ft lift capacity</div></div>';
  }

  function getSteamContent() {
    var rows1 = [[0,212,180,970.4,1150.4],[1,215.3,183.4,968.8,1152.2],[2,218.5,186.8,967.1,1153.9],[3,221.5,190,965.6,1155.6],[5,227.1,196.2,962.5,1158.7],[8,234.8,204.4,958.3,1162.7],[10,239.4,209.5,955.5,1165],[15,249.8,219.4,950.7,1170.1],[20,259,228.6,946,1174.6],[25,266.8,236.5,941.6,1178.1],[30,274.1,243.6,937.5,1181.1],[40,286.7,256.3,929.6,1185.9],[50,297.7,267.5,922.2,1189.7],[60,307.3,277.5,915.2,1192.7],[75,320,290.4,906,1196.4],[80,324.1,294,903.2,1197.2],[100,337.9,308.8,893.3,1202.1],[125,352.9,324.7,882.2,1206.9],[150,365.9,338.6,872.1,1210.7],[175,377.5,351.1,862.5,1213.6],[200,387.9,361.9,853.7,1215.6]];
    var rows2 = [[100,0.95,-13.75,68,1037,1105],[150,3.72,-10.98,117.9,1008.2,1126.1],[170,5.99,-8.71,137.9,996.3,1134.2],[180,7.51,-7.19,148,990.2,1138.2],[200,11.53,-3.17,168,977.9,1145.9],[212,14.7,0,180,970.4,1150.4],[220,17.19,2.49,188.2,965.3,1153.5],[240,24.97,10.27,208.4,952.1,1160.5],[250,29.82,15.12,218.5,945.5,1164],[260,35.43,20.73,228.6,938.7,1167.3],[280,49.2,34.5,249.1,924,1173.1],[300,67.01,52.31,269.6,909,1178.6],[320,89.66,74.96,290.3,893.7,1184],[340,118.01,103.31,311.1,877.8,1188.9],[360,153.04,138.34,331.9,861.4,1193.3],[380,195.77,181.07,353.1,844,1197.1],[400,247.31,232.61,374.9,825.9,1200.8]];
    var t1 = rows1.map(function(r){return '<tr><td>'+r[0]+'</td><td>'+r[1]+'</td><td>'+r[2]+'</td><td>'+r[3]+'</td><td>'+r[4]+'</td></tr>';}).join('');
    var t2 = rows2.map(function(r){return '<tr><td>'+r[0]+'</td><td>'+r[1]+'</td><td>'+r[2]+'</td><td>'+r[3]+'</td><td>'+r[4]+'</td><td>'+r[5]+'</td></tr>';}).join('');
    return '<h3>Saturated Steam \u2014 By Pressure</h3>' +
      '<table><tr><th>PSIG</th><th>Temp \u00b0F</th><th>hf (BTU/lb)</th><th>hfg (BTU/lb)</th><th>hg (BTU/lb)</th></tr>' + t1 + '</table>' +
      '<h3>Saturated Steam \u2014 By Temperature</h3>' +
      '<table><tr><th>Temp \u00b0F</th><th>PSIA</th><th>PSIG</th><th>hf (BTU/lb)</th><th>hfg (BTU/lb)</th><th>hg (BTU/lb)</th></tr>' + t2 + '</table>' +
      '<h3>Key Values</h3>' +
      '<div class="formula"><div class="fname">At 0 PSIG (Atmospheric)</div><div class="fdesc">Boiling: 212\u00b0F \u2022 hf: 180 \u2022 hfg: 970.4 \u2022 hg: 1,150.4 BTU/lb</div></div>' +
      '<div class="formula"><div class="fname">BTU from Steam Tables</div><div class="fdesc">Heat released = (hg \u2212 hf) \u00d7 lbs of steam</div><div class="fdesc">Latent only = hfg \u00d7 lbs</div></div>' +
      '<div class="formula"><div class="fname">Quick References</div><div class="fdesc">1 BHP = 33,475 BTU/hr \u2022 1 sq ft EDR = 240 BTU/hr (steam)</div><div class="fdesc">1 gal water = 8.33 lbs \u2022 1 lb water = 1 pint</div></div>';
  }


  // === CALCULATOR ===
  
  let calcDisplay = '0';
  let calcNew = true;
  let calcSci = false;
  
  function createCalc() {
    if (document.getElementById('calc-panel')) return;
    const div = document.createElement('div');
    div.id = 'calc-panel';
    div.className = 'calc-overlay';
    renderCalcUI(div);
    document.body.appendChild(div);
  }
  
  function renderCalcUI(div) {
    if (!div) div = document.getElementById('calc-panel');
    if (!div) return;
    div.className = 'calc-overlay' + (calcSci ? ' sci' : '') + (div.classList.contains('open') ? ' open' : '');
    
    var header = '<div class="calc-header"><span>Calculator</span><div><button class="calc-mode-btn' + (!calcSci ? ' active' : '') + '" onclick="setCalcMode(false)">Basic</button> <button class="calc-mode-btn' + (calcSci ? ' active' : '') + '" onclick="setCalcMode(true)">Scientific</button></div><button class="calc-close" onclick="toggleCalc()">\u2715</button></div>';
    var display = '<div class="calc-display" id="calc-disp">' + calcDisplay + '</div>';
    
    var btns;
    if (calcSci) {
      btns = [
        ['sin','cos','tan','(','C'],
        ['asin','acos','atan',')','\u232b'],
        ['ln','log','\u221a','x\u00b2','/'],
        ['\u03c0','e','x^y','%','*'],
        ['7','8','9','EE','-'],
        ['4','5','6','1/x','+'],
        ['1','2','3','\u00b1','='],
        ['0','.',null,null,null]
      ];
    } else {
      btns = [
        ['C','(',')','/'],
        ['7','8','9','*'],
        ['4','5','6','-'],
        ['1','2','3','+'],
        ['0','.','\u00b1','=']
      ];
    }
    
    var grid = '<div class="calc-grid">';
    btns.forEach(function(row) {
      row.forEach(function(b) {
        if (b === null) return;
        var cls = 'calc-btn';
        if ('/*-+'.indexOf(b) >= 0) cls += ' op';
        if (b === '=') cls += ' eq';
        if (b === 'C' || b === '\u232b') cls += ' clr';
        if (['sin','cos','tan','asin','acos','atan','ln','log','\u221a','x\u00b2','x^y','\u03c0','e','EE','1/x','%'].indexOf(b) >= 0) cls += ' sci';
        var span = '';
        if (b === '0' && !calcSci) span = ' style="grid-column:span 1"';
        grid += '<button class="' + cls + '"' + span + ' onclick="calcPress(\'' + b.replace(/'/g,"\\'") + '\')">' + b + '</button>';
      });
    });
    grid += '</div>';
    
    div.innerHTML = header + display + grid;
  }
  
  window.setCalcMode = function(sci) {
    calcSci = sci;
    renderCalcUI();
  };

  window.toggleCalc = function() {
    createCalc();
    var panel = document.getElementById('calc-panel');
    panel.classList.toggle('open');
  };

  window.calcPress = function(key) {
    var d = calcDisplay;
    
    if (key === 'C') { calcDisplay = '0'; calcNew = true; }
    else if (key === '\u232b') { calcDisplay = d.length > 1 ? d.slice(0, -1) : '0'; }
    else if (key === '\u00b1') { if (d !== '0') calcDisplay = d.startsWith('-') ? d.slice(1) : '-' + d; }
    else if (key === '=') {
      try {
        var expr = d.replace(/\u00d7/g, '*').replace(/\u00f7/g, '/');
        // Sanitize: only allow digits, operators, parens, decimal, minus, e, **, Math functions
        if (/^[\d+\-*/().eE ]+$/.test(expr.replace(/Math\.[a-z]+/g,''))) {
          calcDisplay = String(+parseFloat(Function('"use strict";return (' + expr + ')')()).toPrecision(12));
        } else { calcDisplay = 'Error'; }
      } catch(e) { calcDisplay = 'Error'; }
      calcNew = true;
    }
    else if (key === 'sin') { try { calcDisplay = String(Math.sin(parseFloat(d) * Math.PI / 180)); } catch(e) { calcDisplay = 'Error'; } calcNew = true; }
    else if (key === 'cos') { try { calcDisplay = String(Math.cos(parseFloat(d) * Math.PI / 180)); } catch(e) { calcDisplay = 'Error'; } calcNew = true; }
    else if (key === 'tan') { try { calcDisplay = String(Math.tan(parseFloat(d) * Math.PI / 180)); } catch(e) { calcDisplay = 'Error'; } calcNew = true; }
    else if (key === 'asin') { try { calcDisplay = String(Math.asin(parseFloat(d)) * 180 / Math.PI); } catch(e) { calcDisplay = 'Error'; } calcNew = true; }
    else if (key === 'acos') { try { calcDisplay = String(Math.acos(parseFloat(d)) * 180 / Math.PI); } catch(e) { calcDisplay = 'Error'; } calcNew = true; }
    else if (key === 'atan') { try { calcDisplay = String(Math.atan(parseFloat(d)) * 180 / Math.PI); } catch(e) { calcDisplay = 'Error'; } calcNew = true; }
    else if (key === 'ln') { try { calcDisplay = String(Math.log(parseFloat(d))); } catch(e) { calcDisplay = 'Error'; } calcNew = true; }
    else if (key === 'log') { try { calcDisplay = String(Math.log10(parseFloat(d))); } catch(e) { calcDisplay = 'Error'; } calcNew = true; }
    else if (key === '\u221a') { try { calcDisplay = String(Math.sqrt(parseFloat(d))); } catch(e) { calcDisplay = 'Error'; } calcNew = true; }
    else if (key === 'x\u00b2') { try { calcDisplay = String(Math.pow(parseFloat(d), 2)); } catch(e) { calcDisplay = 'Error'; } calcNew = true; }
    else if (key === 'x^y') { calcDisplay = d + '**'; calcNew = false; }
    else if (key === '\u03c0') { calcDisplay = calcNew ? String(Math.PI) : d + String(Math.PI); calcNew = false; }
    else if (key === 'e') { calcDisplay = calcNew ? String(Math.E) : d + String(Math.E); calcNew = false; }
    else if (key === 'EE') { calcDisplay = d + 'e'; calcNew = false; }
    else if (key === '1/x') { try { calcDisplay = String(1 / parseFloat(d)); } catch(e) { calcDisplay = 'Error'; } calcNew = true; }
    else if (key === '%') { try { calcDisplay = String(parseFloat(d) / 100); } catch(e) { calcDisplay = 'Error'; } calcNew = true; }
    else if ('+-*/'.indexOf(key) >= 0) { calcDisplay += key; calcNew = false; }
    else if (key === '(' || key === ')') { calcDisplay = (calcNew && d === '0' ? '' : d) + key; calcNew = false; }
    else {
      if (calcNew && d === '0') calcDisplay = key;
      else if (calcNew) { calcDisplay = key; calcNew = false; }
      else calcDisplay += key;
      calcNew = false;
    }
    
    var disp = document.getElementById('calc-disp');
    if (disp) disp.textContent = calcDisplay;
  };

  function createFABs() {
    if (document.getElementById('fab-btns')) return;
    const div = document.createElement('div');
    div.id = 'fab-btns';
    div.className = 'fab-container';
    // FABs moved to nav bar
    document.body.appendChild(div);
  }

  // === HOOK INTO EXISTING FUNCTIONS ===
  
  // Override the check function to record stats
  const origSel = window.sel;
  if (origSel) {
    window.sel = function(n, i) {
      origSel(n, i);
      cloudSaveDebounced();
    };
  }

  const origChk = window.chk;
  window.chk = function(n) {
    origChk(n);
    cloudSaveDebounced();
    // Find the question and record result
    const allQ = typeof qs === 'function' ? qs() : Q;
    const q = allQ.find(qq => qq.n === n);
    if (q && q.a !== -1) {
      recordAnswer(n, S.ans[n] === q.a);
    }
  };
  
  // Override submit to record all answers + post to leaderboard
  const origSubmit = window.submit;
  window.submit = function() {
    const allQ = typeof qs === 'function' ? qs() : Q;
    let cor = 0, wrg = 0, pts = 0, maxP = 0;
    allQ.forEach(q => {
      if (q.a !== -1 && S.ans[q.n] !== undefined) {
        S.chk[q.n] = true;
        const correct = S.ans[q.n] === q.a;
        recordAnswer(q.n, correct);
        if (correct) { cor++; pts += q.p; }
        else { wrg++; }
        maxP += q.p;
      }
    });
    S.graded = true;
    if (typeof showR === 'function') showR();
    stopTimer();
    clearSavedSession();
    cloudSave();
    // Post score to cloud leaderboard
    try {
      var scriptUrl = localStorage.getItem('hvac_script_url');
      if (scriptUrl && window._hvacUser && window._hvacUser !== 'admin') {
        var users = {}; try { users = JSON.parse(localStorage.getItem('hvac_users')||'{}'); } catch(e){}
        var display = users[window._hvacUser] ? users[window._hvacUser].display : window._hvacUser;
        fetch(scriptUrl, {
          method: 'POST',
          body: JSON.stringify({action:'submit_score',username:display,tool:toolId,correct:cor,wrong:wrg,total:cor+wrg,points:pts,maxPoints:maxP})
        }).catch(function(){});
      }
    } catch(e){}
  };
  
  // Override shuffle to use spaced repetition
  const origShuffle = window.shuffle;
  window.shuffle = function(arr) {
    if (S.mode === 'shuffle') return spacedShuffle(arr);
    return origShuffle(arr);
  };
  
  // Add weak spots mode
  window.startWeak = function() {
    const weak = getWeakQuestions();
    if (!weak.length) { alert('No weak spots yet! Take some quizzes first.'); return; }
    if (typeof filteredQ === 'function') S.activeQ = weak;
    else S.shuf = weak;
    S.scr = 'quiz'; S.i = 0; S.ans = {}; S.txt = {}; S.chk = {}; S.graded = false;
    S.mode = 'practice';
    render(); scrollTo(0, 0);
  };
  
  // Enhanced startQ with timer
  const origStartQ = window.startQ;
  window.startQ = function() {
    origStartQ();
    if (timerEnabled && S.scr === 'quiz') {
      const count = typeof qs === 'function' ? qs().length : Q.length;
      startTimer(count);
    }
  };
  
  // Override reset to stop timer  
  const origReset = window.reset;
  window.reset = function() {
    stopTimer();
    origReset();
  };
  
  // Override render to add enhancements
  const origRender = window.render;
  window.render = function() {
    origRender();
    if (S.scr === 'quiz') saveSession();
    
    // Add FABs if in quiz mode
    if (S.scr === 'quiz') {
      createFABs();
      document.getElementById('fab-btns').style.display = '';
      // Add timer if enabled
      if (timerEnabled && timerInterval) {
        const hdr = document.querySelector('.hdr');
        if (hdr && !document.getElementById('timer-display')) {
          hdr.insertAdjacentHTML('afterend', getTimerHTML());
        }
      }
    } else {
      const fabs = document.getElementById('fab-btns');
      if (fabs) fabs.style.display = 'none';
      // Close panels
      const ref = document.getElementById('ref-panel');
      if (ref) ref.classList.remove('open');
      const calc = document.getElementById('calc-panel');
      if (calc) calc.classList.remove('open');
    }
    
    // Add stats + weak spots + timer toggle to start screen
    if (S.scr === 'start') {
        // Check for saved session
        if (!document.getElementById('resume-offered')) {
          try {
            var savedRaw = localStorage.getItem(SESSION_KEY);
            if (savedRaw) {
              var saved = JSON.parse(savedRaw);
              if (saved && saved.scr === 'quiz') {
                var answered = Object.keys(saved.ans || {}).length + Object.keys(saved.txt || {}).filter(function(k){return saved.txt[k];}).length;
                var resumeTarget = document.querySelector('.start');
                if (resumeTarget) {
                  var resumeHTML = '<div id="resume-offered" style="background:rgba(74,158,255,.08);border:2px solid var(--accent);border-radius:12px;padding:16px;margin-bottom:20px;text-align:center">' +
                    '<div style="font-size:.9em;color:var(--text);margin-bottom:8px">You have an unfinished ' + saved.mode + ' session (' + answered + ' answered)</div>' +
                    '<button class="go" onclick="if(loadSession()){render();scrollTo(0,0);}" style="margin-right:8px">Resume</button>' +
                    '<button class="nb" onclick="clearSavedSession();this.parentElement.remove();">Start Fresh</button></div>';
                  resumeTarget.insertAdjacentHTML('afterbegin', resumeHTML);
                }
              }
            }
          } catch(e) {}
        }
      const stats = getOverallStats();
      const weak = getWeakQuestions();
      const startDiv = document.querySelector('.start');
      if (startDiv && !document.getElementById('enhance-stats')) {
        // Find the modes div and insert before it
        const modesDiv = startDiv.querySelector('.modes');
        if (modesDiv) {
          // Stats history
          let statsHTML = '';
          if (stats.attempted > 0) {
            const pct = stats.totalRight + stats.totalWrong > 0 ? Math.round(stats.totalRight / (stats.totalRight + stats.totalWrong) * 100) : 0;
            statsHTML = '<div class="stats-history" id="enhance-stats"><h3>Your History</h3><div class="stats-row">' +
              '<div class="stat-item"><div class="sv" style="color:var(--ok)">' + stats.totalRight + '</div><div class="sl">Correct</div></div>' +
              '<div class="stat-item"><div class="sv" style="color:var(--no)">' + stats.totalWrong + '</div><div class="sl">Wrong</div></div>' +
              '<div class="stat-item"><div class="sv" style="color:var(--accent)">' + stats.attempted + '/' + stats.total + '</div><div class="sl">Attempted</div></div>' +
              '<div class="stat-item"><div class="sv" style="color:' + (pct >= 70 ? 'var(--ok)' : pct >= 50 ? 'var(--warn)' : 'var(--no)') + '">' + pct + '%</div><div class="sl">Accuracy</div></div>' +
              '</div></div>';
          }
          
          // Weak spots button
          let weakHTML = '';
          if (weak.length > 0) {
            weakHTML = '<div class="mb weak" onclick="startWeak()"><h3>\u26a0\ufe0f Weak Spots (' + weak.length + ')</h3><p>Practice questions you\'ve missed. Spaced repetition focuses on your weakest areas.</p></div>';
          }
          
          // Timer toggle
          const timerHTML = '<div class="timer-toggle" id="timer-toggle">' +
            '<label>Timed Mode</label>' +
            '<div class="toggle-switch' + (timerEnabled ? ' on' : '') + '" onclick="toggleTimer()"></div>' +
            '</div>';
          
          modesDiv.insertAdjacentHTML('beforebegin', statsHTML);
          modesDiv.insertAdjacentHTML('afterend', timerHTML);
          if (weakHTML) {
            // Insert weak spots button after the last mode button
            modesDiv.insertAdjacentHTML('beforeend', weakHTML);
          }
        }
      }
    }
  };
  
  window.toggleTimer = function() {
    timerEnabled = !timerEnabled;
    const sw = document.querySelector('.toggle-switch');
    if (sw) sw.classList.toggle('on', timerEnabled);
  };
  
  window.clearHistory = function() {
    if (confirm('Clear all study history for this tool?')) {
      localStorage.removeItem(STORE_KEY);
      render();
    }
  };
}

initEnhancements("master");
render();
cloudLoad(function(){ render(); });
window.addEventListener('beforeunload',function(){if(S.scr==='quiz')saveSession();});
document.addEventListener('visibilitychange',function(){if(document.hidden&&S.scr==='quiz')saveSession();});
</script>
<script>if("serviceWorker" in navigator){navigator.serviceWorker.register("sw.js").catch(function(){});}window.addEventListener('beforeunload',function(){if(S.scr==='quiz')saveSession();});
document.addEventListener('visibilitychange',function(){if(document.hidden&&S.scr==='quiz')saveSession();});
</script>
</body>
</html>
