<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width,initial-scale=1.0">
<title>HVAC Study Hub — Class of 2026</title>
<meta name="description" content="Interactive HVAC/R study tools — Hydronics, Steam, Refrigeration, and more. 1,200+ questions with detailed explanations.">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="HVAC Study">
<meta name="theme-color" content="#0c0e12">
<link rel="icon" href="data:image/svg+xml,<svg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 100 100'><text y='.9em' font-size='90'>❄️</text></svg>">
<style>
:root{--bg:#0c0e12;--card:#161a21;--card2:#1e232c;--border:#2a303d;--text:#e0e3e9;--text2:#7d8594;--accent:#4a9eff;--accent2:#2d7dd2;--ok:#34d399;--no:#f87171;--warn:#fbbf24;--r:12px}
*{margin:0;padding:0;box-sizing:border-box}
body{font-family:'Segoe UI',system-ui,-apple-system,sans-serif;background:var(--bg);color:var(--text);min-height:100vh;line-height:1.6}

/* Subtle grid background */
body::before{content:'';position:fixed;top:0;left:0;width:100%;height:100%;background-image:radial-gradient(circle at 1px 1px,rgba(74,158,255,.03) 1px,transparent 0);background-size:40px 40px;pointer-events:none;z-index:0}

.page{max-width:960px;margin:0 auto;padding:32px 20px;position:relative;z-index:1}

/* Hero */
@keyframes float{0%,100%{transform:translateY(0)}50%{transform:translateY(-6px)}}
.hero h1{font-size:2.4em;font-weight:800;letter-spacing:-.03em;margin-bottom:4px;background:linear-gradient(135deg,var(--accent),var(--ok));-webkit-background-clip:text;-webkit-text-fill-color:transparent;background-clip:text}
.hero 
.hero .class-badge{display:inline-block;background:var(--card);border:1px solid var(--border);border-radius:20px;padding:4px 16px;font-size:.8em;color:var(--accent);font-weight:600;letter-spacing:.03em}

/* Stats overview */
/* Tool cards */
.tool-badge.questions{background:rgba(74,158,255,.1);color:var(--accent)}
.tool-badge.types{background:rgba(52,211,153,.1);color:var(--ok)}
.tool-badge.history{background:rgba(251,191,36,.1);color:var(--warn)}

/* Progress bars per tool */
/* Section headers */

.section-head h2{font-size:1.1em;font-weight:700;color:var(--text)}
.section-head .line{flex:1;height:1px;background:var(--border)}

/* Features */
/* Footer */

.footer a{color:var(--accent);text-decoration:none}

/* Clear history button */
.clear-btn{background:none;border:1px solid var(--border);border-radius:8px;padding:6px 14px;color:var(--text2);font-size:.75em;cursor:pointer;font-family:inherit;transition:.15s;margin-top:12px}
.clear-btn:hover{border-color:var(--no);color:var(--no)}

@media(max-width:700px){
  
  
  
  
  .hero h1{font-size:1.8em}
  .page{padding:20px 14px}
}

.auth-overlay{position:fixed;top:0;left:0;width:100%;height:100%;background:var(--bg);z-index:2000;display:flex;align-items:center;justify-content:center}
.auth-card{background:var(--card);border:2px solid var(--border);border-radius:16px;padding:36px;width:100%;max-width:380px;text-align:center}
.auth-card h2{font-size:1.6em;font-weight:700;margin-bottom:4px}
.auth-card .auth-sub{color:var(--text2);font-size:.88em;margin-bottom:24px}
.auth-input{width:100%;background:var(--bg);border:2px solid var(--border);border-radius:8px;padding:12px 16px;color:var(--text);font-size:.95em;font-family:inherit;margin-bottom:12px;outline:none;transition:.2s}
.auth-input:focus{border-color:var(--accent)}
.auth-input::placeholder{color:var(--text2)}
.auth-btn{width:100%;padding:12px;border:none;border-radius:8px;font-size:1em;font-weight:600;cursor:pointer;font-family:inherit;transition:.2s;margin-bottom:8px}
.auth-btn.primary{background:var(--accent);color:#fff}
.auth-btn.primary:hover{background:var(--accent2)}
.auth-btn.secondary{background:var(--card2);color:var(--text);border:1px solid var(--border)}
.auth-btn.secondary:hover{border-color:var(--accent);color:var(--accent)}
.auth-error{color:var(--no);font-size:.82em;margin-bottom:10px;min-height:20px}
.auth-switch{color:var(--text2);font-size:.82em;margin-top:12px}
.auth-switch a{color:var(--accent);cursor:pointer;text-decoration:none}
.auth-switch a:hover{text-decoration:underline}

.user-bar 
.user-bar 
.user-bar button{background:none;border:1px solid var(--border);border-radius:6px;padding:5px 12px;color:var(--text2);font-size:.75em;cursor:pointer;font-family:inherit;transition:.15s}
.user-bar button:hover{border-color:var(--accent);color:var(--text)}
.user-bar .logout-btn:hover{border-color:var(--no);color:var(--no)}
/* Admin panel */
.admin-panel{background:var(--card);border:1px solid var(--border);border-radius:var(--r);padding:20px;margin:20px 0}
.admin-panel h3{font-size:1em;font-weight:700;color:var(--accent);margin-bottom:12px}
.admin-table{width:100%;border-collapse:collapse;font-size:.85em}
.admin-table th{text-align:left;padding:8px 10px;background:var(--card2);color:var(--text2);font-size:.75em;text-transform:uppercase;letter-spacing:.04em}
.admin-table td{padding:8px 10px;border-bottom:1px solid var(--border)}
.admin-table tr:hover td{background:var(--card2)}
.export-section{text-align:center;margin-top:16px;padding-top:16px;border-top:1px solid var(--border)}
.search-input::placeholder{color:var(--text2)}

.search-count{font-size:.8em;color:var(--text2);margin-bottom:12px}
.sr{background:var(--card);border:1px solid var(--border);border-radius:var(--r);padding:16px;margin-bottom:8px;cursor:pointer;transition:.2s}
.sr:hover{border-color:var(--accent)}
.sr-tool{font-size:.7em;padding:2px 8px;border-radius:10px;background:rgba(74,158,255,.1);color:var(--accent);font-weight:600;display:inline-block;margin-bottom:6px}
.sr-q{font-size:.92em;font-weight:600;margin-bottom:4px}
.sr-a{font-size:.85em;color:var(--ok);margin-bottom:4px}
.sr-e{font-size:.8em;color:var(--text2);line-height:1.4}
mark{background:rgba(74,158,255,.25);color:var(--text);border-radius:2px;padding:0 2px}
/* === COMPACT LAYOUT === */
.page{padding-bottom:20px}
.hero{text-align:center;padding:20px 0 12px}
.hero-icon{font-size:2em}
.hero h1{font-size:1.5em;margin:4px 0}
.tagline{font-size:.82em;color:var(--text2)}
.overview{display:grid;grid-template-columns:repeat(4,1fr);gap:8px;margin:12px 0}
.ov-card{background:var(--card);border:1px solid var(--border);border-radius:8px;padding:10px 8px;text-align:center}
.ov-val{font-size:1.3em;font-weight:800;font-family:monospace}
.ov-label{font-size:.65em;color:var(--text2);text-transform:uppercase}
.section-header{margin:20px 0 8px;padding-bottom:6px;border-bottom:2px solid var(--border)}
.section-header h2{font-size:1em;font-weight:700;display:flex;align-items:center;gap:6px}
.section-header .section-count{font-size:.68em;color:var(--text2);font-weight:400;margin-left:auto}
.section-header .section-icon{font-size:1.1em}
.tools-grid{display:grid;grid-template-columns:1fr 1fr;gap:8px;margin:8px 0}
.tool-card{background:var(--card);border:2px solid var(--border);border-radius:10px;padding:14px;cursor:pointer;transition:.2s;text-decoration:none;color:var(--text);display:flex;flex-direction:column;position:relative;overflow:hidden}
.tool-card:hover{border-color:var(--accent);transform:translateY(-2px)}
.tool-card::after{content:'→';position:absolute;top:14px;right:14px;font-size:1em;color:var(--border);transition:.2s}
.tool-card:hover::after{color:var(--accent)}
.tool-card.master{grid-column:1/-1;background:linear-gradient(135deg,var(--card) 0%,rgba(74,158,255,.04) 100%);border-color:rgba(74,158,255,.2)}
.tc-row{display:flex;align-items:start;gap:10px;margin-bottom:6px}
.tool-icon{font-size:1.5em;flex-shrink:0;line-height:1}
.tc-info{flex:1;min-width:0}
.tool-name{font-size:.92em;font-weight:700;line-height:1.2;margin-bottom:2px}
.tool-desc{font-size:.72em;color:var(--text2);line-height:1.4;display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden}
.tool-meta{display:flex;gap:6px;align-items:center;flex-wrap:wrap}
.tool-badge{font-size:.65em;padding:2px 7px;border-radius:10px;font-weight:600}
.tool-badge.questions{background:rgba(74,158,255,.1);color:var(--accent)}
.tool-badge.types{background:var(--card2);color:var(--text2)}
.tool-badge.history{background:rgba(52,211,153,.1);color:var(--ok)}
.tool-progress{margin-top:6px;display:flex;align-items:center;gap:6px}
.tool-prog-bar{flex:1;height:5px;background:var(--card2);border-radius:3px;overflow:hidden}
.tool-prog-fill{height:100%;border-radius:3px}
.tool-prog-pct{font-size:.72em;font-weight:700;font-family:monospace;min-width:30px;text-align:right}
.features{display:grid;grid-template-columns:repeat(3,1fr);gap:8px;margin:12px 0}
.feat{background:var(--card);border:1px solid var(--border);border-radius:8px;padding:10px;text-align:center}
.feat-icon{font-size:1.2em}
.feat-name{font-size:.78em;font-weight:700;margin:2px 0}
.feat-desc{font-size:.65em;color:var(--text2);line-height:1.3}
.user-bar{display:flex;justify-content:space-between;align-items:center;padding:10px 14px;background:var(--card);border:1px solid var(--border);border-radius:10px;margin-bottom:12px;flex-wrap:wrap;gap:8px}
.user-name{font-weight:600;font-size:.88em}
.user-actions{display:flex;gap:6px;align-items:center}
.user-actions button,.user-actions label{font-size:.72em;padding:4px 10px;border:1px solid var(--border);border-radius:6px;background:var(--card);color:var(--text2);cursor:pointer;font-family:inherit}
.logout-btn{color:var(--no)!important;border-color:rgba(248,113,113,.3)!important}
.search-section{margin:8px 0}
.search-input{width:100%;background:var(--card);border:2px solid var(--border);border-radius:10px;padding:10px 14px 10px 36px;color:var(--text);font-size:.88em;font-family:inherit;outline:none}
.search-input:focus{border-color:var(--accent)}
.search-icon{position:absolute;left:12px;top:50%;transform:translateY(-50%);color:var(--text2)}
.search-box{position:relative}
.footer{text-align:center;font-size:.72em;color:var(--text2);padding:20px 0 10px}

@media(max-width:600px){
  .hero{padding:12px 0 8px}
  .hero h1{font-size:1.2em}
  .hero-icon{font-size:1.5em}
  .overview{grid-template-columns:repeat(2,1fr);gap:6px;margin:8px 0}
  .ov-card{padding:8px 6px}
  .ov-val{font-size:1.1em}
  .tools-grid{grid-template-columns:1fr;gap:6px}
  .tool-card{padding:12px;flex-direction:column}
  .tool-card.master{grid-column:1}
  .tool-card::after{display:none}
  .tc-row{gap:8px}
  .tool-icon{font-size:1.3em}
  .tool-name{font-size:.88em}
  .tool-desc{-webkit-line-clamp:1;font-size:.7em}
  .tool-meta{gap:4px}
  .tool-badge{font-size:.62em;padding:2px 6px}
  .section-header{margin:14px 0 6px}
  .section-header h2{font-size:.88em}
  .features{grid-template-columns:repeat(2,1fr);gap:6px}
  .feat{padding:8px}
  .feat-icon{font-size:1em}
  .feat-name{font-size:.72em}
  .feat-desc{display:none}
  .user-bar{padding:8px 10px}
  .user-name{font-size:.8em}
  .admin-panel{padding:12px}
  .admin-table{font-size:.75em}
}

</style>
<link rel="manifest" href="manifest.json">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
</head>
<body>
<div class="page" id="app">
  <div class="hero">
    <span class="hero-icon">❄️</span>
    <h1>HVAC Study Hub</h1>
  </div>

  <div class="overview" id="overview">
    <div class="ov-card"><div class="ov-val" style="color:var(--accent)" id="ov-total">1,500+</div><div class="ov-label">Total Questions</div></div>
    <div class="ov-card"><div class="ov-val" style="color:var(--ok)" id="ov-correct">—</div><div class="ov-label">Correct Answers</div></div>
    <div class="ov-card"><div class="ov-val" style="color:var(--warn)" id="ov-attempted">—</div><div class="ov-label">Attempted</div></div>
    <div class="ov-card"><div class="ov-val" id="ov-accuracy">—</div><div class="ov-label">Overall Accuracy</div></div>
  </div>

  <div class="section-head"><h2>Study Tools</h2><div class="line"></div></div>

  <div class="tools-grid" id="tools-grid"></div>

  <div class="section-head"><h2>Features</h2><div class="line"></div></div>

  <div class="features">
    <div class="feat"><div class="feat-icon">🧠</div><div class="feat-name">Spaced Repetition</div><div class="feat-desc">Shuffle mode prioritizes questions you've missed</div></div>
    <div class="feat"><div class="feat-icon">📖</div><div class="feat-name">PT Chart Reference</div><div class="feat-desc">R-410A, R-22, R-134a tables during any quiz</div></div>
    <div class="feat"><div class="feat-icon">🖩</div><div class="feat-name">Built-in Calculator</div><div class="feat-desc">Scratchpad for BTU, pressure, and volume calcs</div></div>
    <div class="feat"><div class="feat-icon">⏱</div><div class="feat-name">Timed Mode</div><div class="feat-desc">Countdown timer to simulate real exam conditions</div></div>
    <div class="feat"><div class="feat-icon">⚠️</div><div class="feat-name">Weak Spots</div><div class="feat-desc">Drill the questions you keep getting wrong</div></div>
    <div class="feat"><div class="feat-icon">📊</div><div class="feat-name">Progress Tracking</div><div class="feat-desc">Persistent stats across sessions</div></div>
  </div>

  <div style="text-align:center"><button class="clear-btn" onclick="if(confirm('Clear ALL study history across all tools?')){for(let k in localStorage){if(k.startsWith('hvac_stats_'))localStorage.removeItem(k);}location.reload();}">Clear All Study History</button></div>

  <div class="footer">
    Built for HVAC/R exam prep &bull; 12 study tools &bull; 1,500+ questions with detailed explanations
  </div>
</div>

<script>
/* === HVAC AUTH SYSTEM === */
const AUTH_CSS = `
.auth-overlay{position:fixed;top:0;left:0;width:100%;height:100%;background:var(--bg);z-index:2000;display:flex;align-items:center;justify-content:center}
.auth-card{background:var(--card);border:2px solid var(--border);border-radius:16px;padding:36px;width:100%;max-width:380px;text-align:center}
.auth-card h2{font-size:1.6em;font-weight:700;margin-bottom:4px}
.auth-card .auth-sub{color:var(--text2);font-size:.88em;margin-bottom:24px}
.auth-input{width:100%;background:var(--bg);border:2px solid var(--border);border-radius:8px;padding:12px 16px;color:var(--text);font-size:.95em;font-family:inherit;margin-bottom:12px;outline:none;transition:.2s}
.auth-input:focus{border-color:var(--accent)}
.auth-input::placeholder{color:var(--text2)}
.auth-btn{width:100%;padding:12px;border:none;border-radius:8px;font-size:1em;font-weight:600;cursor:pointer;font-family:inherit;transition:.2s;margin-bottom:8px}
.auth-btn.primary{background:var(--accent);color:#fff}
.auth-btn.primary:hover{background:var(--accent2)}
.auth-btn.secondary{background:var(--card2);color:var(--text);border:1px solid var(--border)}
.auth-btn.secondary:hover{border-color:var(--accent);color:var(--accent)}
.auth-error{color:var(--no);font-size:.82em;margin-bottom:10px;min-height:20px}
.auth-switch{color:var(--text2);font-size:.82em;margin-top:12px}
.auth-switch a{color:var(--accent);cursor:pointer;text-decoration:none}
.auth-switch a:hover{text-decoration:underline}
.user-bar{display:flex;align-items:center;justify-content:space-between;background:var(--card);border:1px solid var(--border);border-radius:var(--r);padding:10px 16px;margin-bottom:20px}
.user-bar .user-name{font-weight:600;font-size:.9em;display:flex;align-items:center;gap:6px}
.user-bar .user-actions{display:flex;gap:8px;align-items:center}
.user-bar button{background:none;border:1px solid var(--border);border-radius:6px;padding:5px 12px;color:var(--text2);font-size:.75em;cursor:pointer;font-family:inherit;transition:.15s}
.user-bar button:hover{border-color:var(--accent);color:var(--text)}
.user-bar .logout-btn:hover{border-color:var(--no);color:var(--no)}
/* Admin panel */
.admin-panel{background:var(--card);border:1px solid var(--border);border-radius:var(--r);padding:20px;margin:20px 0}
.admin-panel h3{font-size:1em;font-weight:700;color:var(--accent);margin-bottom:12px}
.admin-table{width:100%;border-collapse:collapse;font-size:.85em}
.admin-table th{text-align:left;padding:8px 10px;background:var(--card2);color:var(--text2);font-size:.75em;text-transform:uppercase;letter-spacing:.04em}
.admin-table td{padding:8px 10px;border-bottom:1px solid var(--border)}
.admin-table tr:hover td{background:var(--card2)}
.export-section{text-align:center;margin-top:16px;padding-top:16px;border-top:1px solid var(--border)}
`;

function simpleHash(str) {
  // Improved hash - not cryptographic but sufficient for client-side progress separation
  // Passwords are stored client-side only — this auth is for convenience, not security
  var h1 = 0x811c9dc5, h2 = 0x1000193;
  for (var i = 0; i < str.length; i++) {
    h1 ^= str.charCodeAt(i);
    h1 = Math.imul(h1, h2);
    h2 ^= str.charCodeAt(i);
    h2 = Math.imul(h2, 0x5bd1e995);
  }
  return 'h' + (Math.abs(h1) >>> 0).toString(36) + (Math.abs(h2) >>> 0).toString(36);
}

function getUsers() {
  try { return JSON.parse(localStorage.getItem('hvac_users')) || {}; } catch(e) { return {}; }
}
function saveUsers(u) { localStorage.setItem('hvac_users', JSON.stringify(u)); }
function getSession() { return localStorage.getItem('hvac_session') || ''; }
function setSession(u) { localStorage.setItem('hvac_session', u); }
function clearSession() { localStorage.removeItem('hvac_session'); }
function isAdmin() { return getSession() === 'admin'; }

function createUser(username, password) {
  const users = getUsers();
  const uLower = username.toLowerCase().trim();
  if (!uLower || uLower.length < 2) return 'Username must be at least 2 characters';
  if (!password || password.length < 3) return 'Password must be at least 3 characters';
  if (users[uLower]) return 'Username already taken';
  users[uLower] = { hash: simpleHash(password), created: Date.now(), display: username.trim() };
  saveUsers(users);
  return null;
}

function loginUser(username, password) {
  const users = getUsers();
  const uLower = username.toLowerCase().trim();
  if (!users[uLower]) return 'Username not found';
  if (users[uLower].hash !== simpleHash(password)) return 'Incorrect password';
  setSession(uLower);
  return null;
}

function ensureAdmin() {
  const users = getUsers();
  if (!users['admin']) {
    users['admin'] = { hash: simpleHash('admin2026'), created: Date.now(), display: 'Admin' };
    saveUsers(users);
  }
}

function getUserStatsAll(username) {
  const toolIds = ['hydronics','steam','hvacr','firstyear','adv_refrig','practice','master','epa608','wiring','hvacmath'];
  const result = {};
  let totalRight = 0, totalWrong = 0;
  toolIds.forEach(tid => {
    try {
      const key = 'hvac_stats_' + tid + '_' + username;
      const data = JSON.parse(localStorage.getItem(key)) || {};
      let right = 0, wrong = 0, attempted = 0;
      for (const k in data) {
        right += data[k].right || 0;
        wrong += data[k].wrong || 0;
        if ((data[k].right || 0) + (data[k].wrong || 0) > 0) attempted++;
      }
      result[tid] = { right, wrong, attempted };
      totalRight += right;
      totalWrong += wrong;
    } catch(e) {}
  });
  result._total = { right: totalRight, wrong: totalWrong };
  return result;
}

function exportProgress() {
  const user = getSession();
  if (!user) return;
  const toolIds = ['hydronics','steam','hvacr','firstyear','adv_refrig','practice','master','epa608','wiring','hvacmath'];
  const data = { user: user, exported: new Date().toISOString(), tools: {} };
  toolIds.forEach(tid => {
    const key = 'hvac_stats_' + tid + '_' + user;
    const raw = localStorage.getItem(key);
    if (raw) data.tools[tid] = JSON.parse(raw);
  });
  const blob = new Blob([JSON.stringify(data, null, 2)], {type: 'application/json'});
  const a = document.createElement('a');
  a.href = URL.createObjectURL(blob);
  a.download = 'hvac_progress_' + user + '.json';
  a.click();
}

function importProgress(file) {
  const user = getSession();
  if (!user) return;
  const reader = new FileReader();
  reader.onload = function(e) {
    try {
      const data = JSON.parse(e.target.result);
      if (data.tools) {
        for (const tid in data.tools) {
          const key = 'hvac_stats_' + tid + '_' + user;
          const existing = JSON.parse(localStorage.getItem(key) || '{}');
          const imported = data.tools[tid];
          for (const qn in imported) {
            if (!existing[qn]) existing[qn] = imported[qn];
            else {
              existing[qn].right = Math.max(existing[qn].right || 0, imported[qn].right || 0);
              existing[qn].wrong = Math.max(existing[qn].wrong || 0, imported[qn].wrong || 0);
              existing[qn].last = Math.max(existing[qn].last || 0, imported[qn].last || 0);
            }
          }
          localStorage.setItem(key, JSON.stringify(existing));
        }
        alert('Progress imported successfully!');
        location.reload();
      }
    } catch(err) { alert('Error importing file: ' + err.message); }
  };
  reader.readAsText(file);
}

ensureAdmin();

// === LEADERBOARD ===
var SQ=[{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 1, "q": "Hydronic heating and cooling is efficient because the ___ of water circulating through the system is automatically increased or decreased to meet vary", "a": "temperature", "e": "CORRECT \u2014 Hydronic systems adjust WATER TEMPERATURE to match heating/cooling demand. As outdoor temps change, supply water temp is automatically raise"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 2, "q": "Since the greatest amount of body heat is lost by ___, it is logical that the system that most satisfactorily controls this loss is best able to creat", "a": "radiation", "e": "CORRECT \u2014 The body loses the greatest amount of heat through RADIATION (infrared energy exchange with surrounding surfaces). Hydronic radiant systems "},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 3, "q": "A(n) ___ thermometer is an instrument designed to measure temperature using a circular scale and pointer.", "a": "dial", "e": "CORRECT \u2014 A DIAL thermometer uses a bimetallic strip or Bourdon tube mechanism connected to a circular scale with a pointer to indicate temperature. C"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 4, "q": "Comfort is achieved by controlling the rate and manner in which heat is transferred from the body.", "a": "True", "e": "CORRECT \u2014 Comfort IS achieved by controlling heat transfer rate and method. The body generates heat constantly; comfort depends on how efficiently and"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 5, "q": "Heat that causes changes in temperature that can be measured is ___ heat.", "a": "sensible", "e": "CORRECT \u2014 SENSIBLE heat causes measurable temperature changes. When you heat water from 50\u00b0F to 180\u00b0F, the temperature rise represents sensible heat a"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 6, "q": "Heat transfer is the flow of heat from one object or substance to another, and it occurs because of a difference in ___.", "a": "temperature", "e": "CORRECT \u2014 Heat flows from higher temperature to lower temperature. A TEMPERATURE DIFFERENCE between two objects or substances is the driving force for"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 7, "q": "Liquids at rest exert pressure in all directions, downward, sideways, and upward.", "a": "True", "e": "CORRECT \u2014 Pascal\\'s principle: liquids at rest exert pressure equally in ALL directions \u2014 down, sideways, and up. This is why static pressure exists a"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 9, "q": "Static pressure in a closed hydronic system ___ pump capacity.", "a": "has no effect on", "e": "CORRECT \u2014 Static pressure in a closed loop has NO EFFECT on pump capacity. The pump only needs to overcome friction losses (dynamic pressure drop). St"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 11, "q": "The amount of heat in British thermal units required to change the temperature of one pound of a substance one degree Fahrenheit is called the specifi", "a": "True", "e": "CORRECT \u2014 This defines SPECIFIC HEAT: the BTUs required to change 1 lb of a substance by 1\u00b0F. Water\\'s specific heat is 1.0 BTU/lb/\u00b0F, which is why wa"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 12, "q": "___ forces or pressures occur when a fluid is not moving but is at rest.", "a": "Hydrostatic", "e": "CORRECT \u2014 HYDROSTATIC forces/pressures occur in fluids at rest. \\'Hydro\\' = water, \\'static\\' = at rest. In a hydronic system, hydrostatic pressure is"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 16, "q": "A ___ heat exchanger is an external tube-type heat exchanger that consists of a large pressure vessel with multiple tubes that run through it.", "a": "shell-and-tube", "e": "CORRECT \u2014 A SHELL-AND-TUBE heat exchanger has tubes bundled inside a large cylindrical pressure vessel (shell). One fluid flows through the tubes whil"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 17, "q": "A ___ is a device used to reject heat from the water circulated through a building\\'s water-loop system or chiller condenser.", "a": "cooling tower", "e": "CORRECT \u2014 A COOLING TOWER rejects heat from the water loop to the atmosphere through evaporation. Used in water-source heat pump systems and chilled w"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 18, "q": "A ___ utilizes a paddle to sense fluid flow and physically close an electrical circuit, allowing power to the boiler burner.", "a": "flow switch", "e": "CORRECT \u2014 A FLOW SWITCH uses a paddle (or vane) inserted into the pipe. Fluid flow pushes the paddle, which mechanically closes an electrical contact."},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 19, "q": "A condensing boiler is a boiler where the heat exchangers are designed to extract ___ heat from the water vapor found in hot combustion gases before t", "a": "latent", "e": "CORRECT \u2014 Condensing boilers extract LATENT heat by cooling flue gases below the dew point, causing water vapor to condense. This recovers the latent "},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 20, "q": "A safety relief valve is an automatic pressure relieving device actuated by the static pressure upstream of the valve, and it opens further with the i", "a": "True", "e": "CORRECT \u2014 A safety relief valve IS an automatic pressure-relieving device actuated by upstream static pressure. Required by code on all hydronic boile"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 24, "q": "In a plate heat exchanger, heat passes very easily through the thin wall separating the two media from each other.", "a": "True", "e": "CORRECT \u2014 Plate heat exchangers have very thin corrugated metal plates separating the two fluids. Heat transfers easily through these thin walls, maki"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 27, "q": "A high head pump is a pump classified as above ___ hp and operating above 12\\' of pressure head.", "a": "1/2", "e": "CORRECT \u2014 A high-head pump is classified as above 1/2 hp operating above 12 feet of head. Below this threshold, pump location is less critical. Above "},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 28, "q": "A section of straight pipe should never be installed between the suction side of a pump and first elbow.", "a": "False", "e": "CORRECT (False) \u2014 A straight section of pipe SHOULD be installed between the pump suction and the first elbow. The statement says it should \\'never\\' "},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 29, "q": "A wet rotor circulator uses system fluid for lubrication.", "a": "True", "e": "CORRECT \u2014 Wet rotor circulators ARE lubricated by the system fluid (water/glycol). The motor rotor is immersed in system fluid, which also serves as t"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 30, "q": "All-bronze pumps are used for recirculation lines in domestic hot water systems and for pumping hot process water.", "a": "True", "e": "CORRECT \u2014 All-bronze pumps resist dezincification and corrosion from domestic hot water and potable water applications. Bronze construction is require"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 32, "q": "As total head increases, the pump flow rate ___.", "a": "decreases", "e": "CORRECT \u2014 As head (resistance) increases, pump flow DECREASES. This is shown on the pump curve \u2014 flow and head have an inverse relationship. At maximu"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 35, "q": "In air elimination systems, the air separator and pre-charged expansion tank must be connected on the outlet piping of the boiler, which also creates ", "a": "True", "e": "CORRECT \u2014 The air separator and expansion tank MUST be on the pump suction side (point of no pressure change) so the pump adds pressure to the system "},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 37, "q": "Secondary circuit pump heads have no effect on the primary circuit pumping head requirements and vice versa.", "a": "True", "e": "CORRECT \u2014 In primary/secondary piping, the closely-spaced tees create hydraulic isolation. Secondary pump head requirements are independent of primary"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 39, "q": "When two circuits are interconnected, flow in one will not cause flow in the other if the pressure drop in the piping common to both is eliminated.", "a": "True", "e": "CORRECT \u2014 When circuits are interconnected with closely-spaced tees (minimal pressure drop between connection points), flow in one circuit will NOT ca"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 40, "q": "___ is the vertical distance liquid is raised by atmospheric pressure from the surface of a supply reservoir to the centerline of the pump suction con", "a": "Static suction lift", "e": "CORRECT \u2014 STATIC SUCTION LIFT is the vertical distance liquid must be raised by atmospheric pressure from the supply reservoir surface to the pump cen"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 41, "q": "___ valves are quietly operating heavy-duty valves that perform all of the functions normally required on the discharge side of hydronic system pumps.", "a": "Triple Duty", "e": "CORRECT \u2014 TRIPLE DUTY valves perform three functions: shutoff, balancing, and check valve operation. They replace three separate valves, saving cost a"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 44, "q": "At elevated system water temperatures, a lower cold fill pressure could be necessary to properly pressurize a system.", "a": "False", "e": "CORRECT (False) \u2014 At elevated temperatures, water expands MORE, so you may actually need a HIGHER cold fill pressure (or larger tank) to ensure the sy"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 45, "q": "Each time water is added to a hydronic system, additional air enters the system as entrained air and dissolved gases.", "a": "True", "e": "CORRECT \u2014 Every time makeup water enters the system, it carries dissolved air and entrained air bubbles. This is why minimizing water loss and system "},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 46, "q": "Generally, on small systems where the pumps do not produce more than 12\\' of head, pump ___ may not be important.", "a": "location", "e": "CORRECT \u2014 On small systems under 12\\' of head, pump LOCATION is less critical. The low head means there\\'s minimal pressure variation throughout the s"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 47, "q": "In air control management systems, manual air vents are recommended to be installed at terminal units and high piping points.", "a": "True", "e": "CORRECT \u2014 In air control systems, manual air vents at terminal units (radiators, fan coils) allow trapped air to be bled at high points where air natu"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 49, "q": "Though the best location for air separators depends on the particular system, when possible, select a point that has both the lowest temperature and t", "a": "False", "e": "CORRECT (False) \u2014 The best location depends on the system, but the general guideline is to install the air separator where air is MOST LIKELY to come "},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 50, "q": "When any piping system is completely filled with water and all of the air is confined to the compression tank, the point where the tank connects to th", "a": "True", "e": "CORRECT \u2014 When the system is completely filled and all air is in the compression tank, the system operates as a true closed loop. The expansion tank a"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 51, "q": "___ is the flashing of pumped liquid into vapor bubbles and the subsequent violent collapsing of those bubbles as the liquid moves from suction to dis", "a": "Cavitation", "e": "CORRECT \u2014 CAVITATION is the formation and violent collapse of vapor bubbles in the pump impeller when local pressure drops below the fluid\\'s vapor pr"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 52, "q": "___ pumping is a means of interconnecting piping circuits so that the operation of one will not affect the other.", "a": "Primary-secondary", "e": "CORRECT \u2014 PRIMARY-SECONDARY pumping interconnects circuits with closely-spaced tees so that operation of one circuit doesn\\'t affect another. Each cir"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 53, "q": "A ___ control valve is a silent, efficient, nonelectric control valve that provides reliable temperature control for a hydronic terminal unit.", "a": "thermostatic", "e": "CORRECT \u2014 THERMOSTATIC control valves use a temperature-sensing element to automatically modulate flow in response to temperature changes. Silent oper"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 54, "q": "A ___ is a fitting that creates a greater-than-normal pressure drop in a line in order to divert flow to another line.", "a": "diversion fitting", "e": "CORRECT \u2014 A DIVERSION FITTING (such as a Monoflo tee) creates a localized pressure drop in the main to divert a portion of the flow into a branch circ"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 55, "q": "A(n) ___ is a special fitting made for installation at any convenient point along a long run of pipe for the purpose of absorbing expansion and contra", "a": "expansion joint", "e": "CORRECT \u2014 An EXPANSION JOINT is a special fitting installed in a pipe run to absorb thermal expansion and contraction. Unlike expansion loops (which a"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 57, "q": "An authority having jurisdiction (AHJ) is an organization, office, or individual designated by a government organization with legal powers to administ", "a": "True", "e": "CORRECT \u2014 The AHJ (Authority Having Jurisdiction) IS the designated official or organization responsible for enforcing codes, approving equipment, and"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 59, "q": "Swing check valves provide a high resistance to fluid flow.", "a": "False", "e": "CORRECT (False) \u2014 Swing check valves provide LOW resistance to fluid flow when open. The disc swings fully open, creating a nearly unobstructed flow p"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 61, "q": "Three-way valves may be manually, electronically, pneumatically, or thermally controlled.", "a": "True", "e": "CORRECT \u2014 Three-way valves CAN be controlled by all these methods: manual (hand wheel), electronic (motorized actuator), pneumatic (air-operated actua"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 62, "q": "___ is the leading international developer of codes and standards associated with the art, science, and practice of mechanical engineering.", "a": "American Society of Mechanical Engineers (ASME)", "e": "CORRECT \u2014 ASME (American Society of Mechanical Engineers) is the leading developer of codes and standards for mechanical engineering, including boiler"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 63, "q": "A ___ is intended to supply air only to the room where it is located.", "a": "fan coil unit", "e": "CORRECT \u2014 A FAN COIL UNIT is a terminal device with a fan and a coil (hot water, chilled water, or both) that conditions air for the specific room whe"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 64, "q": "A ___ radiator is a radiator designed to function more efficiently and at lower HTF temperatures than a traditional radiator.", "a": "panel", "e": "CORRECT \u2014 PANEL radiators have large flat surfaces that emit radiant heat efficiently. Their large surface area allows them to operate effectively at "},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 65, "q": "A radiant ceiling panel grid can be embedded into a new ceiling, or preformed panels can be mounted to the surface of a ceiling.", "a": "True", "e": "CORRECT \u2014 Radiant ceiling panels CAN be embedded in new construction ceilings or mounted as preformed panels on existing ceilings. This flexibility ma"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 67, "q": "As chilled water temperatures increase, less moisture condenses out of the air, and the RH ___.", "a": "increases", "e": "CORRECT \u2014 When chilled water temperature INCREASES, less moisture is removed from the air (less condensation on the coil). More moisture remains in th"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 68, "q": "In most cases, the inlet to a heating coil is on the top of the coil, and the outlet is at the bottom.", "a": "False", "e": "CORRECT (False) \u2014 In MOST cases, the inlet is at the BOTTOM and outlet at the TOP of a heating coil. This promotes counterflow heat exchange with the "},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 69, "q": "The ___ in a cabinet unit heater adds energy to the air so that directional louvers can be used on the top or front of the heater to distribute the ai", "a": "blower", "e": "CORRECT \u2014 The BLOWER (fan) in a cabinet unit heater adds kinetic energy to the air, pushing it through the coil and out through directional louvers. W"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 70, "q": "___ systems are used on driveways, walkways, parking areas, stairways, ramps, loading docks, and other outside surfaces.", "a": "Snow melt", "e": "CORRECT \u2014 SNOW MELT systems use embedded hydronic tubing in outdoor surfaces (driveways, walkways, ramps, loading docks) to melt snow and ice. They ci"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 73, "q": "An uncoiler is used to straighten out crooked tubing panels after they are laid into place.", "a": "False", "e": "CORRECT (False) \u2014 An uncoiler straightens PEX tubing as it comes off the coil DURING installation, not after panels are laid. Once tubing is installed"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 75, "q": "Manifold stations location should be chosen for ease of access and centrally located.", "a": "True", "e": "CORRECT \u2014 Manifold stations SHOULD be centrally located for equal circuit lengths and placed for easy access for maintenance, balancing, and troublesh"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 76, "q": "Radiant wall panel circuits are installed similar to radiant floor panel systems.", "a": "True", "e": "CORRECT \u2014 Radiant wall panels use the same PEX tubing, manifolds, and installation principles as radiant floor systems. The tubing is embedded in or a"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 77, "q": "The function of the control joints in a thin slab installation is to control the HTF flow rate.", "a": "False", "e": "CORRECT (False) \u2014 Control joints in thin-slab installations control CONCRETE CRACKING, not HTF flow rate. They are expansion joints in the concrete to"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 78, "q": "Tubing should be placed a minimum of 2\\' from structural penetrations, block outs, and piping penetrations, especially water closet bend stubs.", "a": "False", "e": "CORRECT (False) \u2014 Tubing should be placed a minimum of 6 INCHES (not 2 feet) from structural penetrations, block-outs, and piping penetrations. Two fe"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 81, "q": "The aluminum layer in ___ limits oxygen diffusion through the walls of the tubing.", "a": "PEX-AL-PEX", "e": "CORRECT \u2014 PEX-AL-PEX has an aluminum layer sandwiched between inner and outer PEX layers. This aluminum barrier virtually eliminates oxygen diffusion "},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 82, "q": "The most commonly used panel tubing arrangement is the ___ coil method.", "a": "serpentine", "e": "CORRECT \u2014 The SERPENTINE (back-and-forth) coil method is most commonly used for radiant panel tubing. It\\'s easy to install, provides reasonably unifo"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 83, "q": "Contaminants decrease the efficiency of heating systems and cause damage to the components.", "a": "True", "e": "CORRECT \u2014 Contaminants (dirt, scale, flux residue, biological growth) reduce heat transfer efficiency by insulating surfaces, restrict flow through co"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 84, "q": "A water loop system circulates water from the chiller condenser to the cooling tower and back to the chiller condenser and is typically a(n) ___ syste", "a": "open", "e": "CORRECT \u2014 An OPEN water loop system circulates water from the chiller condenser through piping to the cooling tower, which is open to the atmosphere. "},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 85, "q": "From the total volume needed, the amount of glycol and water is calculated from the concentration percentage.", "a": "True", "e": "CORRECT \u2014 To determine the volume of glycol and water needed, you calculate total system volume first, then apply the required concentration percentag"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 86, "q": "Glycol concentrations up to about ___% can be checked with a refractometer or glycol test kit.", "a": "55", "e": "CORRECT \u2014 Refractometers and glycol test kits can accurately measure glycol concentrations up to about 55%. Above this concentration, more precise lab"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 87, "q": "In a hydronic system, HTF flow problems include air in the system that causes air lock, cavitation, HTF deterioration, and inefficient heat transfer.", "a": "True", "e": "CORRECT \u2014 Air in hydronic systems causes air lock (blocking flow), cavitation (pump damage), noise, corrosion (oxygen), and reduced heat transfer. All"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 88, "q": "Of the two types of glycols used with hydronic systems, ___ glycol has better heat transfer characteristics, but it is more hazardous to handle during", "a": "Ethylene", "e": "CORRECT \u2014 ETHYLENE glycol has better heat transfer characteristics than propylene glycol. It has lower viscosity and higher thermal conductivity. Howe"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 89, "q": "When preparing to start a hydronic system for the first time, review the job specifications to determine the testing, ___, and adjusting work required", "a": "balancing", "e": "CORRECT \u2014 Before first startup, reviewing job specifications determines BALANCING requirements \u2014 the design flow rates, temperatures, and pressure dro"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 90, "q": "___ is a formal assessment of the functionality and efficiency of a system.", "a": "Commissioning", "e": "CORRECT \u2014 COMMISSIONING is the formal, systematic process of assessing functionality and efficiency. It verifies that all systems perform according to"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 91, "q": "___ may be caused by excessive velocity present in a piping system.", "a": "Erosion", "e": "CORRECT \u2014 EROSION is caused by excessive fluid velocity wearing away pipe material. High-velocity flow carries particles that physically abrade pipe w"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 92, "q": "A solenoid is an electrical switch that is actuated by a separate electrical circuit.", "a": "False", "e": "CORRECT (False) \u2014 A SOLENOID is an electromagnetically operated VALVE or actuator, not a switch. A relay is the device that acts as an electrical swit"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 95, "q": "Good HTF flow is indicated by a relatively small differential pressure.", "a": "False", "e": "CORRECT (False) \u2014 Good HTF flow is indicated by a relatively LARGE differential pressure across a coil or device, meaning the fluid is actively flowin"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 96, "q": "The purpose of a control system is to achieve and maintain certain conditions, which are quantified as setpoints.", "a": "True", "e": "CORRECT \u2014 The fundamental purpose of ANY control system is to maintain desired conditions (temperature, pressure, humidity) as quantified by setpoints"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 97, "q": "___ sensors are the most common inputs used in hydronic control systems.", "a": "Temperature", "e": "CORRECT \u2014 TEMPERATURE sensors are the most common inputs in hydronic control systems. Nearly every control function involves measuring temperature \u2014 o"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 98, "q": "For typical residential or light commercial applications, a temperature difference of about ___ may be used for both heating and cooling applications.", "a": "10\u00b0F to 20\u00b0F", "e": "CORRECT \u2014 A \u0394T of 10\u00b0F to 20\u00b0F is the typical design range for residential and light commercial hydronic systems. This provides a good balance between"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 100, "q": "In one-pipe series systems, the pipe size remains the same throughout the system because the flow rate remains the same.", "a": "True", "e": "CORRECT (True) \u2014 In a one-pipe SERIES system, ALL water flows through EVERY terminal unit in sequence. The flow rate is constant throughout because th"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 101, "q": "In two-pipe reverse-return systems, the supply pipe gets progressively larger as it goes out from the boiler or chiller.", "a": "False", "e": "CORRECT (False) \u2014 In a two-pipe reverse-return system, the SUPPLY pipe gets smaller (not larger) going away from the boiler because flow is being dive"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 103, "q": "The equivalent length of pipe is based on the pipe size and velocity of the HTF.", "a": "True", "e": "CORRECT \u2014 Equivalent length of fittings IS based on both pipe size and fluid velocity. Larger pipes and higher velocities result in greater equivalent"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 104, "q": "The rate of water flow through a pipe or an orifice is a function of the pressure exerted on the water and the size and material of the pipe.", "a": "True", "e": "CORRECT \u2014 Flow rate through a pipe or orifice IS a function of the pressure applied. Higher pressure = higher flow rate through a given restriction. T"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 106, "q": "The water flow velocity should normally be between 2.5 fps and ___ fps.", "a": "4.8", "e": "CORRECT \u2014 The maximum recommended velocity in hydronic piping is typically 4.8 fps (some references use 4 fps for small residential systems). Staying "},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 107, "q": "Total head is the effect of friction in a pipe.", "a": "False", "e": "CORRECT (False) \u2014 Total head is NOT just pipe friction. Total head includes friction losses from pipe, fittings, valves, AND equipment (boilers, heat "},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 108, "q": "When one pump is used with multiple piping circuits, the piping circuit with the ___ is used to size the pump.", "a": "greatest total pressure drop", "e": "CORRECT \u2014 The circuit with the GREATEST total pressure drop is the critical circuit that determines pump sizing. If the pump can handle the worst-case"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 109, "q": "___ head is a function of the weight of HTF and the vertical height of the HTF in the system above a pump.", "a": "Static", "e": "CORRECT \u2014 STATIC head is the pressure created by the weight of the fluid column and its vertical height above a reference point. It\\'s purely a functi"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 110, "q": "What type of hydronic heat piping system does the diagram show?", "a": "Two-pipe reverse return", "e": "CORRECT \u2014 A two-pipe REVERSE RETURN system has supply and return pipes that create equal total pipe lengths for each circuit \u2014 the first unit off the "},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 111, "q": "What type of hydronic heating system does this diagram show?", "a": "Two-pipe direct return", "e": "CORRECT \u2014 A two-pipe DIRECT RETURN has the supply and return pipes running parallel with the shortest return from the first terminal unit. Unlike reve"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 112, "q": "What type of hydronic heating system does this diagram show?", "a": "Series Loop", "e": "CORRECT \u2014 A SERIES LOOP has all terminal units connected in series on one continuous pipe. All water passes through every unit. Simple and economical "},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 113, "q": "Determine the flow rate in gpm required to heat a building with 650,000 Btuh heat loss when using the standard heating temperature drop.", "a": "65", "e": "CORRECT \u2014 Using Q = (BTU/h) \u00f7 (500 \u00d7 \u0394T): 650,000 \u00f7 (500 \u00d7 20) = 650,000 \u00f7 10,000 = 65 GPM. The \\'500\\' factor comes from: 8.33 lb/gal \u00d7 60 min/hr \u00d7 1"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 114, "q": "A mixing valve", "a": "takes 2 different HTF temperatures and combines them to supply an intermediate temperature HTF", "e": "CORRECT \u2014 A MIXING valve takes two inlet flows (typically hot supply and cooler return) and combines them to produce one outlet at an intermediate tem"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 115, "q": "The pump in the secondary loop of a primary/secondary system should always _____________________ in order for it to work properly.", "a": "pump out of the primary loop into the secondary loop", "e": "CORRECT \u2014 The secondary pump should pump OUT OF the primary loop into the secondary loop. This means pumping away from the closely-spaced tees. This e"},
{"t": "Hydronics", "f": "Hydronics_Final_Study_Tool.html", "n": 116, "q": "If a hydronic system uses water as the HTF, it requires the use of a PRV to control the static pressure. About what pressure would that PRV be set for", "a": "22 psig", "e": "CORRECT \u2014 For a 3-story building (approximately 30 feet), static pressure at the fill point = height \u00d7 0.433 psi/ft + safety margin. 30 ft \u00d7 0.433 = 1"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 1, "q": "A down-fed system is __________.", "a": "When the terminal unit is located below the steam main", "e": "CORRECT \u2014 In a down-fed system, the steam main runs at a high elevation and feeds down to terminal units below it. Gravity assists condensate drainage"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 2, "q": "A drip is a __________.", "a": "Vertical piece of pipe off the bottom of a steam pipe or terminal unit", "e": "CORRECT \u2014 A drip (drip leg/drip pocket) extends downward from the bottom of a steam main to collect condensate for removal by a steam trap, preventing"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 3, "q": "A vacuum can raise water or hold water to an elevation of ___________.", "a": "1 foot per 1\"Hg", "e": "CORRECT \u2014 1\"Hg of vacuum supports approximately 1.13 feet of water. In practice, this is rounded to ~1 foot per 1\"Hg. Key value for vacuum return syst"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 4, "q": "A wet return is a __________.", "a": "Return line for condensate located below the boilers water level", "e": "CORRECT \u2014 A wet return is always filled with water because it sits below the boiler\\'s waterline. The water seal prevents steam from entering the retu"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 5, "q": "According to the Wisconsin State Code, another term for a low pressure boiler is a _______.", "a": "Heating boiler", "e": "CORRECT \u2014 Under Wisconsin State Code and ASME, a low-pressure steam boiler (\u226415 psig) is classified as a \\'heating boiler,\\' typically used for space "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 6, "q": "As water molecules change to steam, they __________.", "a": "Expand approximately 1600 times", "e": "CORRECT \u2014 Water undergoes ~1,600\u00d7 volumetric expansion when changing to steam at atmospheric pressure. This massive expansion gives steam its power fo"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 7, "q": "Heat that can be indicated with a thermometer is called ________.", "a": "sensible heat", "e": "CORRECT \u2014 Sensible heat causes a temperature change you can \\'sense\\' or measure with a thermometer. Heating water from 50\u00b0F to 200\u00b0F = sensible heat."},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 8, "q": "The generation and release of steam in a boiler creates a very _________ boiler water line.", "a": "turbulent", "e": "CORRECT \u2014 Boiling creates vigorous turbulence at the water surface. Steam bubbles constantly form, rise, and burst, causing the water level to fluctua"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 9, "q": "Steam __________ its energy as it changes to condensate.", "a": "releases", "e": "CORRECT \u2014 Condensing steam releases its latent heat of vaporization (~970 BTU/lb at atmospheric pressure). This released energy heats the space or pro"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 10, "q": "When steam is super-heating;", "a": "the temperature is increased with no change in pressure", "e": "CORRECT \u2014 Superheating adds heat to fully vaporized steam at constant pressure, raising its temperature above the saturation point. Superheated steam "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 11, "q": "One pound of steam when condensing at 0 psig will give up;", "a": "970.4 btu\\'s", "e": "CORRECT \u2014 The latent heat of vaporization at atmospheric pressure (0 psig / 212\u00b0F) is ~970.4 BTU/lb. This is the energy released when 1 lb of steam co"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 12, "q": "High pressure steam is considered to be;", "a": "higher than 15 psig", "e": "CORRECT \u2014 Per ASME code, steam above 15 psig = high-pressure (power) boiler. At or below 15 psig = low-pressure (heating) boiler. This threshold affec"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 13, "q": "The device that controls the pressure in a low pressure steam boiler is called __________.", "a": "a pressuretrol", "e": "CORRECT \u2014 A pressuretrol is a pressure-activated switch that controls the burner based on steam pressure \u2014 turns burner off at cut-out, on at cut-in. "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 14, "q": "The arrangement of the return piping on a steam boiler that would reduce the likelihood of a low water condition in the boiler is called a/an ________", "a": "Hartford loop", "e": "CORRECT \u2014 The Hartford loop connects the condensate return to the equalizer line 2-4 inches below NOWL, preventing water loss if the return piping lea"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 15, "q": "The rapid fluctuation of the water level in a boiler which is created by impurities on the surface of the water is called _________.", "a": "foaming", "e": "CORRECT \u2014 Foaming occurs when impurities (oils, dissolved solids, alkalinity) create foam and bubbles on the water surface, causing wild water level f"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 16, "q": "The _______________ allows condensate to return immediately to the boiler and keeps the water from being pushed back through the return piping as the ", "a": "equalizer line", "e": "CORRECT \u2014 The equalizer line connects the steam space to the return header at approximately the waterline, equalizing pressure so condensate flows fre"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 17, "q": "The piping directly around the boiler is known as near boiler piping and should __________ be replaced when installing a replacement steam boiler.", "a": "always", "e": "CORRECT \u2014 Near-boiler piping should always be replaced with a new boiler. Old piping contains scale, rust, and debris that contaminates the new boiler"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 18, "q": "All __________ are required by code to have a low-water cutoff.", "a": "steam boilers", "e": "CORRECT \u2014 ASME code requires all steam boilers to have a LWCO because steam boilers have constantly changing water levels as water evaporates, making "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 19, "q": "The purpose of the Hartford loop is to;", "a": "prevent an immediate loss of water due to a vacuum or a leak on the condensate return line", "e": "CORRECT \u2014 If return piping leaks below the waterline, without a Hartford loop, boiler pressure could push all water out through the leak. The loop\\'s "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 20, "q": "The location of the Hartford loop is;", "a": "2\" to 4\" below the NOWL on the equalizer line", "e": "CORRECT \u2014 The Hartford loop connects 2-4 inches below Normal Operating Water Level on the equalizer line, ensuring minimal water loss through return l"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 21, "q": "Water hammer is possible when;", "a": "steam and condensate come in contact with each other", "e": "CORRECT \u2014 Water hammer occurs when steam contacts cooler condensate. The steam rapidly condenses, creating sudden vacuum/pressure waves, or propels co"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 22, "q": "Thermal shock happens when;", "a": "steam bubbles collapse and liquid rushed in to fill that void", "e": "CORRECT \u2014 Thermal shock occurs when steam bubbles surrounded by cooler condensate collapse suddenly, creating localized vacuum. Surrounding liquid rus"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 23, "q": "Differential shock happens when;", "a": "steam and condensate travel in the same pipe at different speeds causing waves to form, when then sl", "e": "CORRECT \u2014 Steam travels much faster than condensate in the same pipe. This speed difference creates waves that get picked up by fast-moving steam and "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 24, "q": "What could happen if the condensate is not removed from a heat exchanger?", "a": "all of the above are correct", "e": "CORRECT \u2014 All four consequences are real risks. This is why proper trapping is critical."},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 25, "q": "The way to fix hydraulic shock is to install;", "a": "slower opening valves and lift checks (silent checks)", "e": "CORRECT \u2014 Hydraulic shock is caused by rapid valve closure. Slower-opening/closing valves prevent sudden flow stoppage. Lift checks (silent checks) cl"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 26, "q": "The way to fix differential shock is to install;", "a": "properly pitched pipe, enough drips and back venting", "e": "CORRECT \u2014 Differential shock is caused by condensate accumulating in steam pipes. Fix: properly pitch piping so condensate drains to drip legs, and pr"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 27, "q": "A vacuum breaker is necessary on a system that has an automatic control valve because;", "a": "both a and b are correct", "e": "CORRECT \u2014 When an automatic control valve closes, trapped steam condenses creating vacuum. This vacuum prevents drainage. A vacuum breaker admits air "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 28, "q": "The vacuum breaker should be installed on the outlet of the coil because;", "a": "both a and b are correct", "e": "CORRECT \u2014 The outlet side is correct because: (1) large coils have significant pressure drop making the outlet more susceptible to vacuum; (2) a leaki"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 29, "q": "Wire drawing, sometimes called cutting, is usually caused by;", "a": "hot condensate flashing off as it passes through a valve (pressure drop)", "e": "CORRECT \u2014 Hot condensate through a partially open valve flashes to steam from the pressure drop. This high-velocity mixture erodes valve seat surfaces"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 30, "q": "Air in a steam system is not wanted because it causes;", "a": "all of the above are correct", "e": "CORRECT \u2014 Air causes all three: insulates surfaces, causes corrosion through oxygen, and physically blocks steam. This is why proper air venting is es"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 31, "q": "In order to clean an electric probe low-water cutoff, it must be removed from the boiler.", "a": "True", "e": "CORRECT \u2014 Electric probe LWCOs sense conductivity between probes. Scale deposits insulate the probes over time. They must be removed and physically cl"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 32, "q": "In order to keep the float chamber of a low-water cutoff clean, it must be blown down on a regular basis.", "a": "True", "e": "CORRECT \u2014 Float-type LWCOs accumulate sediment and sludge. Regular blowdown (typically daily) flushes debris and verifies proper function."},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 33, "q": "Excessive air in the system will not affect a standard (normal) inverted bucket trap.", "a": "False", "e": "CORRECT \u2014 The IB trap has only a small air vent hole. Excessive air fills the bucket, keeping it buoyant (closed), causing the trap to become air-boun"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 34, "q": "An F & T trap modulates to the load, therefore it discharges constantly if there is a condensate load present.", "a": "True", "e": "CORRECT \u2014 The F&T float rises proportionally to incoming condensate, opening the valve to match flow. Under continuous load, it discharges continuousl"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 35, "q": "The F & T trap can be used on compressed air systems.", "a": "True", "e": "CORRECT \u2014 The float mechanism responds to liquid regardless of whether the gas is steam or compressed air. The thermostatic element vents gas while th"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 36, "q": "When allowed to cool below steam temperature, carbon dioxide combines with condensate to form carbonic acid.", "a": "True", "e": "CORRECT \u2014 CO\u2082 dissolves in condensate below ~300\u00b0F, forming carbonic acid (H\u2082CO\u2083) \u2014 a major source of return line corrosion. CO\u2082 comes from bicarbonat"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 37, "q": "The F & T trap vents air better than an inverted bucket trap.", "a": "True", "e": "CORRECT \u2014 The F&T has a dedicated thermostatic air vent that opens widely for air. The IB only has a tiny vent hole in the bucket \u2014 very limited air-h"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 38, "q": "The inverted bucket trap need not be primed on initial start-up or after draining or cleaning, it will work right away.", "a": "False", "e": "CORRECT \u2014 The IB trap needs water surrounding the bucket for buoyancy to work. Without priming, steam blows straight through. Must be primed on initia"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 39, "q": "Every 2 feet of lift in a siphon drainage system increases pressure differential by 1 psig.", "a": "True", "e": "CORRECT \u2014 A 2.31-foot water column = 1 psi. Practically, every 2 feet of lift \u2248 1 psi of required \u0394P. Critical for sizing traps in lift applications."},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 40, "q": "A thermostatic trap will operate under vacuum and positive pressures.", "a": "True", "e": "CORRECT \u2014 Thermostatic traps respond to temperature difference, not pressure. They function regardless of vacuum or positive pressure, making them ver"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 41, "q": "The thin flexible metal parts of a thermostatic bellows stands up well to water hammer.", "a": "False", "e": "CORRECT \u2014 The thin, corrugated metal bellows is easily crushed, ruptured, or deformed by water hammer forces. Thermostatic traps must be protected fro"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 42, "q": "Float traps may be used to vent air or gas from water or other liquid lines.", "a": "True", "e": "CORRECT \u2014 F&T traps with thermostatic air vents can vent air/gases from any pressurized liquid system. The float handles liquid, the thermostatic elem"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 43, "q": "A thermostatic steam trap discharges condensate as soon as it enters the trap.", "a": "False", "e": "CORRECT \u2014 The bellows contracts only as temperature drops below saturation (typically 10-30\u00b0F sub-cooling needed). There\\'s always a delay while conde"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 44, "q": "If a safety drain trap is utilized, it should be located 4\" below the primary trap.", "a": "False", "e": "CORRECT \u2014 A safety drain trap needs more separation than 4 inches for proper gravity drainage and independent operation. The specific distance varies "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 45, "q": "The pressure powered pump trap discharges condensate as soon as it enters the trap body.", "a": "False", "e": "CORRECT \u2014 The pump trap has two cycles: FILL (condensate collects) then DISCHARGE (motive pressure pushes condensate out). It does not discharge insta"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 46, "q": "Reduced \u0394P will reduce the traps capacity.", "a": "True", "e": "CORRECT \u2014 \u0394P is the driving force pushing condensate through the trap. Less \u0394P = less force = reduced capacity. Trap sizing must always account for ac"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 47, "q": "A supplemental lifting device is required in all cases when condensate must be elevated overhead.", "a": "False", "e": "CORRECT \u2014 If the available \u0394P (minus ~1 psi per 2 feet of lift) is still adequate, no supplemental device is needed. Only required when \u0394P is insuffic"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 48, "q": "DCC (differential condensate controller) traps are constructed similar to IB traps.", "a": "True", "e": "CORRECT \u2014 The DCC uses an inverted bucket mechanism like the standard IB trap. Key difference: DCC handles larger differential pressures for high-pres"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 49, "q": "What trap is the best suited for handling air and non-condensables?", "a": "F & T", "e": "CORRECT \u2014 The F&T has a dedicated thermostatic air vent that opens automatically for cooler air and gases \u2014 rapid, high-capacity air venting."},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 50, "q": "What trap would be the first choice when dripping a constant supply?", "a": "IB", "e": "CORRECT \u2014 The IB trap is preferred for main line drip applications with constant condensate supply. Durable, water-hammer resistant, handles dirt well"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 51, "q": "What type of trap requires a 4 foot cooling leg?", "a": "thermostatic", "e": "CORRECT \u2014 The thermostatic (bellows) trap opens when condensate cools below saturation. A ~4-foot uninsulated cooling leg allows condensate to cool en"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 52, "q": "Which type of trap requires a 12\" static drip before it?", "a": "IB", "e": "CORRECT \u2014 The IB trap requires ~12 inches of static head ahead of it to ensure proper priming, filling of the trap body, and the water seal needed for"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 53, "q": "Tracer lines are usually trapped by using _____________ trap.", "a": "a thermostatic", "e": "CORRECT \u2014 Thermostatic traps are ideal for tracers: compact, inexpensive, and effective. The natural sub-cooling in small tracer lines works perfectly"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 54, "q": "The L in LAMBS refers to;", "a": "condensate load of the trap", "e": "CORRECT \u2014 L = Load (condensate load in lbs/hr). The first and most critical sizing factor. LAMBS = Load, Application, Maintenance, Back pressure, Safe"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 55, "q": "The B in LAMBS refers to;", "a": "back pressure", "e": "CORRECT \u2014 B = Back pressure on the trap\\'s discharge side. Back pressure reduces effective \u0394P and therefore trap capacity. LAMBS = Load, Application, "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 56, "q": "Siphon drainage refers to the situation when the trap is installed;", "a": "below the device being drained", "e": "CORRECT \u2014 Siphon drainage occurs when the trap is below the equipment it drains. Condensate siphons down from the equipment to the trap. Affects trap "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 57, "q": "The inverted bucket trap is a good choice in dirty steam applications because;", "a": "the valve is at the top of the trap", "e": "CORRECT \u2014 The discharge valve sits at the top, well above where debris settles at the bottom of the trap body. The operating mechanism stays clean whi"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 58, "q": "The operating principle of a disc trap is;", "a": "the higher velocity of the steam across the disc face causes a lower pressure below the disc", "e": "CORRECT \u2014 Uses the Bernoulli principle: high-velocity steam across the disc creates low pressure holding it closed. Lower-velocity condensate can\\'t h"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 59, "q": "What is the purpose of the steam trap?", "a": "acts as an automatic valve that allows condensate and air to flow out", "e": "CORRECT \u2014 A steam trap automatically discharges condensate and air/non-condensables while preventing live steam from escaping. Keeps steam in the syst"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 60, "q": "Why is an air vent necessary in an inverted bucket trap?", "a": "to permit the air to bleed slowly out of the bucket in order to be discharged with the condensate", "e": "CORRECT \u2014 Air collecting inside the inverted bucket would keep it buoyant (closed = air-bound). The small vent hole lets air bleed out slowly so the b"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 61, "q": "How does the inverted bucket trap operate?", "a": "condensate enters the trap allowing the bucket to drop, opening the discharge valve", "e": "CORRECT \u2014 Cycle: steam enters bucket \u2192 bucket floats up \u2192 valve closes. Steam condenses in bucket, condensate enters around it \u2192 bucket loses buoyancy"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 62, "q": "Flash steam is defined as;", "a": "the steam that is generated when a high pressure and temperature condensate goes to an area of lower", "e": "CORRECT \u2014 Flash steam forms when hot, high-pressure condensate passes to a lower pressure zone. The excess heat causes some condensate to re-evaporate"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 64, "q": "What is the visual difference between flash steam and live steam?", "a": "flash steam is lazy in appearance and does not have an invisible area at the beginning of the discha", "e": "CORRECT \u2014 Flash steam appears as a gentle, lazy, wispy plume forming immediately at discharge. Live steam exits with high velocity, an invisible super"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 65, "q": "Which type of trap is considered to have the least amount of maintenance?", "a": "IB trap", "e": "CORRECT \u2014 The IB trap has very few moving parts, resists water hammer, tolerates dirty steam, and provides long service life. Simple, robust construct"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 66, "q": "High output heaters using a modulating control valve use which type of trap?", "a": "F & T trap", "e": "CORRECT \u2014 F&T is ideal for modulating valves: modulates to varying loads, handles varying pressures, has excellent air venting, operates at very low \u0394"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 67, "q": "When a modulating control valve is used on a heating unit, a __________________ should be used.", "a": "vacuum breaker", "e": "CORRECT \u2014 When the modulating valve throttles or closes, condensing steam creates vacuum in the coil. A vacuum breaker admits air to break the vacuum,"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 68, "q": "What is the minimum \u0394P needed to elevate condensate 12 feet?", "a": "6 psig", "e": "CORRECT \u2014 1 psi supports ~2.31 feet of water. 12\u00f72.31\u22485.2 psi. Using the practical rule (1 psi per 2 feet): 12\u00f72=6 psig. Accounting for friction, ~6 p"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 69, "q": "What could happen if two units are trapped using just one trap?", "a": "short circuiting could happen, lowering the output of one of the units", "e": "CORRECT \u2014 The unit with higher pressure or lower resistance becomes the preferred path. Steam short-circuits through one unit, starving the other. Eac"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 70, "q": "In outdoor installations, it is good practice to;", "a": "all of the above are correct", "e": "CORRECT \u2014 All three practices are important outdoors where freezing, heat loss, and weather exposure are concerns."},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 71, "q": "A thermostatic trap that failed in the closed position would cause a heating unit to become;", "a": "water-logged", "e": "CORRECT \u2014 Failed-closed trap = condensate can\\'t drain. The coil fills with stagnant condensate (water-logged), leaving no room for steam to enter and"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 72, "q": "When steam traps fail, economic losses may occur because of;", "a": "all of the above are correct", "e": "CORRECT \u2014 Failed traps (especially failed-open) waste energy, require additional treated make-up water, and can damage products through improper tempe"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 73, "q": "In freezing conditions, a thermo-drain may be used to help prevent freezing the condensate in the trap. The thermo-drain works by;", "a": "opening if the condensate temperature reaches 165\u00ba F or lower", "e": "CORRECT \u2014 The thermo-drain has a thermostatic element set to open at ~165\u00b0F. When condensate cools toward this temperature (indicating freezing risk),"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 74, "q": "The proper operation of the pump trap during the transfer cycle is;", "a": "motive line is open; vent line is closed; condensate out is open; condensate in is closed", "e": "CORRECT \u2014 Transfer cycle: motive pressure enters (open), vent closes to pressurize, condensate inlet closes (prevent backflow), condensate outlet open"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 75, "q": "The pump motor on a condensate receiver pump is usually started by;", "a": "a high water level in the receiver", "e": "CORRECT \u2014 A float switch in the receiver starts the pump when condensate fills to the high-level setpoint, transferring collected condensate toward th"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 76, "q": "A one-pipe parallel flow steam piping system requires the system main to be pitched ____________.", "a": "down in the direction of flow", "e": "CORRECT \u2014 Steam and condensate travel the same direction. Downward pitch helps gravity move condensate with the steam toward drip points and return. P"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 77, "q": "Why is the condensate from a process application usually dumped or wasted, and not returned to the boiler?", "a": "both a and b are correct", "e": "CORRECT \u2014 Contamination (process materials mixing with condensate) and collection difficulty (impractical piping from scattered equipment) are the two"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 78, "q": "In a properly working mechanical condensate return steam system, how is the condensate returned into the boiler?", "a": "by a pump", "e": "CORRECT \u2014 A mechanical condensate return uses a pump (electric or pressure-powered) to push condensate back against boiler operating pressure and elev"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 79, "q": "What is the difference between a condensate receiver pump and a boiler feed pump?", "a": "a low level in the boiler turns on the boiler feed pump and a high level in the condensate receiver ", "e": "CORRECT \u2014 Boiler feed pump: activated by LOW boiler water level (adds water when level drops). Receiver pump: activated by HIGH receiver level (transf"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 80, "q": "A low-water cutoff is installed in the condensate receiver in order to protect the boiler feed pump.", "a": "True", "e": "CORRECT \u2014 The LWCO protects the pump from running dry, which causes overheating, cavitation, and failure. Shuts the pump off before water drops to dam"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 81, "q": "The water level in a boiler feed pump receiver is mechanically maintained.", "a": "True", "e": "CORRECT \u2014 Float switches, pump controls, and make-up water valves work together to maintain the level within proper operating range automatically."},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 82, "q": "Reducing the pipe size in a horizontal steam main requires the use of a concentric reducer.", "a": "False", "e": "CORRECT \u2014 Concentric reducers create a bottom pocket where condensate collects, causing water hammer. An eccentric reducer (flat bottom) maintains smo"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 83, "q": "Guides are not needed if a slip-type expansion joint is installed in the steam piping.", "a": "False", "e": "CORRECT \u2014 Guides keep piping aligned so the expansion joint moves in a straight line. Without guides, the pipe could shift laterally or twist, causing"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 84, "q": "Steam piping should be attached to supports (hangers, brackets, etc.) in such a way that it cannot move.", "a": "False", "e": "CORRECT \u2014 Steam piping undergoes significant thermal expansion/contraction. Rigid attachments create enormous stress. Supports must allow movement in "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 85, "q": "Un-reamed system piping may cause water hammer.", "a": "True", "e": "CORRECT \u2014 Cut pipe burrs create restrictions that trap condensate and disrupt flow. Accumulated condensate behind these restrictions can be propelled "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 86, "q": "One reason a saddle is used is to protect pipe insulation against damage caused by pipe movement.", "a": "True", "e": "CORRECT \u2014 A pipe saddle distributes load and slides on the support as the pipe moves, protecting insulation from being crushed, torn, or worn through "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 87, "q": "Swing joints should always be installed in a steam heating system in order to accommodate expansion of the piping.", "a": "False", "e": "CORRECT \u2014 Multiple methods exist: expansion loops, bellows/slip joints, piping direction changes, and natural flexibility. Swing joints are used in sp"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 88, "q": "Branch connections should always be connected to the bottom of a steam supply main.", "a": "False", "e": "CORRECT \u2014 The bottom of a steam main collects condensate and debris. Tapping from the bottom feeds condensate (not dry steam) into the branch, causing"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 89, "q": "The supply header connections to a heating element may be made at the bottom, top, or at the end of the inlet header.", "a": "True", "e": "CORRECT \u2014 Unlike the steam main (top only), heating element connections are flexible. Steam supply can enter at top, bottom, or end depending on the m"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 90, "q": "If a pump trap fills rapidly but the discharge cycle is slow, a potential problem could be _________________.", "a": "too low of steam pressure for the motive force", "e": "CORRECT \u2014 Low motive pressure can\\'t overcome back pressure and elevation head. Fill works fine (gravity), but discharge is sluggish without enough mo"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 91, "q": "What pitch is required for the condensate return piping?", "a": "1\" per 20 feet", "e": "CORRECT \u2014 Minimum 1 inch per 20 feet (= 1/2 inch per 10 feet) in the direction of flow. Provides adequate gravity drainage while being practical for l"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 92, "q": "When is it recommended that the Hartford Loop be used in connection with a boiler feed pump on a low pressure boiler?", "a": "always", "e": "CORRECT \u2014 The Hartford loop should always be used on low-pressure steam boilers regardless of pump or check valve configuration. It provides essential"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 93, "q": "Mechanical expansion joints may be preferred over pipe expansion loops because;", "a": "they take up less space", "e": "CORRECT \u2014 Mechanical expansion joints install in-line, occupying minimal space vs. expansion loops which extend perpendicular to the main. Compact siz"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 94, "q": "When steam piping is supported, it is important to make sure there are enough hangers and that they are in good shape. This will help prevent ________", "a": "differential shock", "e": "CORRECT \u2014 Inadequate/failed hangers allow pipe to sag, creating low spots where condensate pools. Fast-moving steam picks up this pooled condensate cr"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 95, "q": "A spring can hanger is;", "a": "all of the above are correct", "e": "CORRECT \u2014 A spring can hanger is all three: engineered/spring-loaded for supporting pipe while allowing vertical movement; factory pre-set to calculat"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 96, "q": "A high pressure steam main installed in the fall (40\u00baF) transporting 150 psig steam with 100\u00ba of superheat, will expand by how much? The pipe run is 6", "a": "1\\' 10-1/4\"", "e": "CORRECT \u2014 At 150 psig, saturation \u2248 366\u00b0F + 100\u00b0F superheat = 466\u00b0F. \u0394T from installation = 466-40 = 426\u00b0F. Using steel expansion coefficient: 650ft \u00d7"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 97, "q": "A roller hanger is designed to;", "a": "allow the pipe to expand and contract with temperature without causing binding", "e": "CORRECT \u2014 Roller hangers support the pipe on rollers that allow horizontal movement during thermal expansion/contraction. Low-friction support prevent"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 98, "q": "A packaged boiler comes with;", "a": "everything needed to operated safely and efficiently", "e": "CORRECT \u2014 A packaged boiler is factory-assembled with pressure vessel, burner, controls, safety devices, insulation, and all operating components. Con"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 99, "q": "A dry-back boiler uses the following in their design;", "a": "refractory at the back of the boiler to redirect the flue gases", "e": "CORRECT \u2014 In a dry-back boiler, the rear reversal chamber is lined with refractory (not water-cooled). The refractory redirects combustion gases from "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 101, "q": "A wet-back boiler uses the following in their design;", "a": "a submerged chamber to get more heat transfer", "e": "CORRECT \u2014 A wet-back has a water-cooled reversal chamber submerged in boiler water. Heat is absorbed even during gas reversal, increasing efficiency a"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 102, "q": "A water-tube boiler has the following;", "a": "combustion gases surrounding the tubes and water in the tubes", "e": "CORRECT \u2014 Water-tube: water inside tubes, hot gases outside. Opposite of fire-tube. Handles higher pressures because small-diameter tubes withstand pr"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 103, "q": "A low-water cutoff is designed to;", "a": "shut the boiler fuel off when the water gets too low", "e": "CORRECT \u2014 The LWCO\\'s sole function is SAFETY: shut off fuel when water drops to an unsafe level. It does NOT add water. A separate water feeder handl"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 104, "q": "Which group states in their code for low-pressure heating boilers that each boiler shall be equipped with a LWCO?", "a": "ASME", "e": "CORRECT \u2014 ASME (American Society of Mechanical Engineers) Boiler and Pressure Vessel Code, Section IV, requires LWCOs on steam heating boilers."},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 105, "q": "What device may be added to a condensate receiver tank to make sure that the water level is adequate for the boiler feed-water pump?", "a": "mechanical water feeder", "e": "CORRECT \u2014 A mechanical water feeder (make-up valve) automatically adds fresh city water when condensate level drops. Compensates for unreturned conden"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 106, "q": "A steam flow line may never be taken out of the steam equalizing pipe of a water column.", "a": "True", "e": "CORRECT \u2014 Tapping a steam line from the equalizer would create a pressure differential disrupting accurate water level readings in the gauge glass. Th"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 107, "q": "It is essential to install a pressure reducing valve on the inlet cold water supply to a boiler water feeder.", "a": "False", "e": "CORRECT \u2014 Not universally required. The water feeder itself controls flow. What IS essential is that supply pressure exceeds boiler operating pressure"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 108, "q": "On a boiler supplying process steam, where 100% of the condensate is not returned to the boiler, it is recommended that a separate water feeder and lo", "a": "True", "e": "CORRECT \u2014 High make-up situations need separate devices: an independent water feeder for continuous make-up and a separate LWCO for safety, rather tha"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 112, "q": "What may happen if the boiler water level drops below the minimum safe water level?", "a": "there isn\\'t enough water to absorb the heat which could cause an explosion", "e": "CORRECT \u2014 Exposed heating surfaces overheat without water to absorb heat. Metal weakens and can fail. If water then contacts the overheated metal, it "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 113, "q": "How does a combination boiler water feeder and cutoff provide both mechanical and electrical protection?", "a": "as the water drops, the water feeder allows water into the boiler by a float, and if it can\\'t keep ", "e": "CORRECT \u2014 Two stages: (1) MECHANICAL: float opens water valve to admit make-up water. (2) ELECTRICAL: if level still drops, a switch trips and shuts o"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 114, "q": "If multiple boilers are tied together with common piping, you still need to control each boiler separately because;", "a": "all of the above are correct", "e": "CORRECT \u2014 All valid: code requires independent controls; pressure differences cause unequal distribution; equalized piping doesn\\'t guarantee equal fl"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 115, "q": "What organization sets the boiler code?", "a": "ASME", "e": "CORRECT \u2014 ASME publishes the Boiler and Pressure Vessel Code (BPVC), the primary code governing boiler design, construction, installation, and operati"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 116, "q": "What is an economizer?", "a": "heat exchanger that preheats the boiler\\'s feed-water", "e": "CORRECT \u2014 An economizer recovers waste heat from flue gases to preheat incoming feedwater. Improves efficiency by reducing fuel needed to heat feedwat"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 117, "q": "What is an air heater used for?", "a": "heat exchanger that preheats the boiler\\'s combustion air", "e": "CORRECT \u2014 An air heater recovers heat from flue gases to preheat incoming combustion air, improving burner efficiency and reducing fuel consumption."},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 121, "q": "What does the acronym MAWP stand for?", "a": "maximum allowable working pressure", "e": "CORRECT \u2014 MAWP = Maximum Allowable Working Pressure. Stamped on the nameplate. Determines safety valve settings and operating control limits. Operatin"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 122, "q": "Where does the discharge of a high pressure boiler\\'s pop safety get piped to?", "a": "safely outside", "e": "CORRECT \u2014 High-pressure safety valve discharge must be piped safely outdoors. The tremendous volume and force would be dangerous inside. Discharge pip"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 123, "q": "What is the pipe size range for the bottom blow-down piping of a power boiler have to be?", "a": "1\" to 2-1/2\"", "e": "CORRECT \u2014 Per ASME code: minimum 1\" (adequate flow) to maximum 2-1/2\" (prevents too-rapid water loss)."},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 124, "q": "What is an OS & Y valve?", "a": "outside screw and yoke", "e": "CORRECT \u2014 Outside Screw and Yoke: the stem threads are external. Extended stem = open, retracted = closed. Provides clear visual indication of valve p"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 125, "q": "What is the code for steam outlet piping for multiple high pressure boilers tied into the same header?", "a": "must have 2 valves, first one a non-return valve and the second a gate valve", "e": "CORRECT \u2014 Each outlet needs: (1) non-return valve (stop-check) closest to boiler prevents backflow; (2) OS&Y gate valve between non-return and header "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 126, "q": "A blow-down tank is used for;", "a": "catching hot boiler water, allowing it to flash off wasting that steam and cooling the remaining wat", "e": "CORRECT \u2014 A blowdown tank receives hot, high-pressure blowdown water. Pressure drops, some water flashes to steam (vented), remaining water is cooled "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 127, "q": "An open feed-water heater;", "a": "injects steam right into the boiler feed water to pre-heat it", "e": "CORRECT \u2014 In an open feedwater heater (e.g., deaerator), steam contacts feedwater directly \u2014 no physical barrier. Steam condenses, heating the water w"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 128, "q": "A closed feed-water heater;", "a": "uses a heat exchanger to transfer the heat from the steam to the boiler feed-water", "e": "CORRECT \u2014 A closed feedwater heater uses tubes/surfaces to separate steam from feedwater. Heat transfers through walls. Fluids never mix. Can operate "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 129, "q": "An instantaneous type heat exchanger used for heating water requires the use of a storage tank for that water.", "a": "False", "e": "CORRECT \u2014 Instantaneous heaters provide hot water as it flows through \u2014 no storage tank needed. Eliminates standby losses. A tank MAY be added for hig"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 130, "q": "When two or more boilers are fed from a common source, the boiler water make-up line needs to have;", "a": "all of the above are correct", "e": "CORRECT \u2014 All three are necessary: shut-off for isolation, check valve for backflow prevention, regulating valve for flow/pressure control."},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 131, "q": "A direct acting PRV;", "a": "is self-contained, smallest, cheapest, and least accurate", "e": "CORRECT \u2014 Direct-acting uses a spring-loaded diaphragm responding directly to downstream pressure. Self-contained (no external lines), simplest, small"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 132, "q": "An externally piloted PRV;", "a": "needs a sensing line installed, is the largest, most expensive and most accurate", "e": "CORRECT \u2014 External pilot valve connected by sensing line to downstream piping. Senses pressure at the ideal location. Largest, most expensive, but mos"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 133, "q": "An internally piloted PRV;", "a": "uses small openings in the valve body to make it work, has good accuracy, moderate expense, and mode", "e": "CORRECT \u2014 Small pilot built into the valve body with internal passages. Better accuracy than direct-acting, more compact than externally piloted. The "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 134, "q": "It is critical to make sure the PRV does not get condensate in the valve because;", "a": "the condensate will flash off, crossing the seat and causing it to wire-draw", "e": "CORRECT \u2014 Hot condensate flashes to steam at the pressure drop across the valve seat. This high-velocity mixture erodes seating surfaces (wire-drawing"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 135, "q": "Storing water from a converter is not efficient because;", "a": "both are correct", "e": "CORRECT \u2014 Both problems reduce efficiency: standby losses from stored hot water, and thermal dynamics causing overheating when steam cycles off. Insta"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 136, "q": "The two different types of heat exchangers are the feedback and feed-forward types. Which statement is correct? (\u0394 stands for difference or change in)", "a": "feedback works on \u0394T of the water and feed-forward works on \u0394P", "e": "CORRECT \u2014 Feedback measures leaving water TEMPERATURE (\u0394T) and adjusts after the change. Feed-forward measures incoming flow/PRESSURE (\u0394P) and anticip"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 137, "q": "The purpose of the condenser in a HP steam system is to;", "a": "condense the unused steam so it can be returned to the boiler feed system", "e": "CORRECT \u2014 The condenser receives turbine exhaust steam, condenses it back to water for return to the feedwater system. Also creates vacuum on turbine "},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 138, "q": "The cooling towers for a HP steam system are used to;", "a": "take heat away from the water being used in the condensers", "e": "CORRECT \u2014 Cooling towers reject heat from condenser cooling water to the atmosphere through evaporation and convection. The cooled water returns to th"},
{"t": "Steam", "f": "Steam_Exam_Study_Tool.html", "n": 139, "q": "To make sure the boilers start with good water to avoid corrosion, the following systems can be or are used;", "a": "all of the above are correct", "e": "CORRECT \u2014 Feedwater treatment is multi-faceted: charcoal filters, water softeners, and in-line filters all contribute to producing clean water that pr"},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 1, "q": "The suction pressure is 68 psig and discharge is 225 psig. What is the compression ratio?", "a": "2.9 to 1", "e": "CORRECT. Convert to absolute: suction = 82.7 psia, discharge = 239.7 psia. 239.7 \u00f7 82.7 = 2.9 to 1. Always use absolute pressure (add 14.7)."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 2, "q": "What is the latent heat of vaporization for water at standard atmospheric pressure?", "a": "970.4 Btu/lb", "e": "CORRECT. 970.4 Btu/lb is the standard value at 212\u00b0F \u2014 the energy to change liquid water to steam without temperature change."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 3, "q": "The purpose of a crankcase heater on a compressor is to:", "a": "Keep the refrigerant boiled out of the oil", "e": "CORRECT. Refrigerant migrates to the cold crankcase during off cycles and dissolves in oil. The heater prevents this, avoiding liquid slugging on star"},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 4, "q": "Moisture in a refrigeration system can cause:", "a": "All of the above", "e": "CORRECT. Moisture causes acid formation (water + refrigerant), TXV freeze-up (ice blocks orifice), and reduced heat transfer. All three are serious."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 5, "q": "In a refrigeration system, the evaporator is the component:", "a": "Where the refrigerant absorbs heat", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 6, "q": "Refrigerant leaves the expansion valve as:", "a": "A mixture of liquid and saturated vapor", "e": "CORRECT. The rapid pressure drop causes flash gas \u2014 some liquid instantly vaporizes. The result is a two-phase saturated mixture entering the evaporat"},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 7, "q": "How many Btu's does 1 ton of refrigeration require per hour?", "a": "12,000 Btu/hr", "e": "CORRECT. 1 ton = 12,000 Btu/hr. Based on melting 2,000 lbs of ice in 24 hours: 2000 \u00d7 144 \u00f7 24 = 12,000 Btu/hr."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 8, "q": "When a refrigerant is compressed, its:", "a": "All of the above", "e": "CORRECT. Compression raises pressure, temperature, AND saturation point simultaneously \u2014 this is the foundation of the refrigeration cycle."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 9, "q": "The purpose of the refrigerant distributor on an evaporator coil is to:", "a": "Evenly distribute the saturated liquid refrigerant to all circuits", "e": "CORRECT. After the TXV, refrigerant is a saturated mixture. The distributor splits this evenly among all evaporator circuits for uniform heat transfer"},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 10, "q": "What is the condenser responsible for?", "a": "All of the above", "e": "CORRECT. The condenser rejects superheat, condenses saturated vapor to liquid, AND provides subcooling \u2014 handling all high-side heat rejection."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 11, "q": "There is a definite P/T relationship as long as the refrigerant is:", "a": "Saturated", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 12, "q": "The primary responsibilities of the compressor are:", "a": "Both create flow AND keep evaporator pressure down", "e": "CORRECT. The compressor both acts as a vapor pump to create flow AND maintains low suction pressure to keep the evaporator cold."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 13, "q": "A chiller is designed to:", "a": "Cool fluids", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 14, "q": "An A/C unit is designed to:", "a": "Condition the air", "e": "CORRECT. Air conditioning means controlling temperature, humidity, cleanliness, and distribution of air."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 15, "q": "The four parts of the reciprocating compressor cycle in order are:", "a": "Re-expansion, suction, compression, discharge", "e": "CORRECT. Re-expansion comes first \u2014 trapped clearance volume gas must expand before suction pressure is reached and the suction valve opens."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 16, "q": "When does refrigerant actually enter the reciprocating compressor from the system?", "a": "When cylinder pressure is lower than suction line", "e": "CORRECT. The suction valve opens automatically when cylinder pressure drops below suction line pressure during the piston's down-stroke."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 17, "q": "Name 3 types of positive displacement compressors:", "a": "Screw, scroll and reciprocating", "e": "CORRECT. Screw, scroll, and reciprocating are all positive displacement. Centrifugal is dynamic."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 18, "q": "A 75-foot column of water will exert a pressure at the bottom of:", "a": "32.48 psi", "e": "CORRECT. Water exerts 0.433 psi per foot. 75 \u00d7 0.433 = 32.48 psi."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 19, "q": "The saturation temperature for R-134a at 120 psi is:", "a": "98\u00b0F", "e": "CORRECT. From the R-134a PT chart, 120 psig corresponds to approximately 98\u00b0F saturation temperature."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 20, "q": "A compressor with the motor inside but with some accessibility is a:", "a": "Semi-hermetic compressor", "e": "CORRECT. Semi-hermetic compressors have an integrated motor in a bolted housing \u2014 accessible for valve, piston, and motor service."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 21, "q": "A scroll compressor is more efficient than a reciprocating compressor.", "a": "True", "e": "CORRECT. Scroll compressors have fewer moving parts, continuous compression, no valves, and lower friction \u2014 all contributing to higher efficiency."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 22, "q": "SST stands for:", "a": "Saturated suction temperature", "e": "CORRECT. SST = Saturated Suction Temperature \u2014 the saturation temperature on the low side."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 23, "q": "Why is refrigerant level important in a flooded chiller?", "a": "All of the above", "e": "CORRECT. All three! Too high = liquid slugging. Too low = reduced efficiency and poor oil return."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 24, "q": "If dirty filters reduce airflow over the DX coil:", "a": "System capacity will decrease", "e": "CORRECT. Less airflow = less heat transfer = reduced cooling capacity, lower evaporator temperature, and potential coil freeze-up."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 25, "q": "Name a compressor that is NOT a positive displacement machine:", "a": "Centrifugal", "e": "CORRECT. Centrifugal compressors use high-speed impellers for dynamic compression, not positive displacement."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 26, "q": "What helps determine the capacity of a DX evaporator coil?", "a": "All of the above are correct", "e": "CORRECT. DX evaporator capacity depends on TD, wet bulb temperature (latent load), and air/fluid flow rate. All three matter."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 27, "q": "Why are air and non-condensables contaminants in a refrigeration system?", "a": "They raise the head pressure causing more energy usage", "e": "CORRECT. Non-condensables collect in the condenser, can't be condensed, raise condensing pressure, and increase energy usage."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 28, "q": "Halocarbon refrigerants (CFCs, HCFCs, HFCs) are _____ air.", "a": "Heavier than", "e": "CORRECT. Halocarbons are heavier than air and settle in low areas \u2014 critical safety knowledge for confined spaces."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 29, "q": "What is the saturation temperature of R-22 at 68 psig?", "a": "40\u00b0F", "e": "CORRECT. From the R-22 PT chart, 68 psig = approximately 40\u00b0F. Classic A/C design condition."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 30, "q": "How many Btu's does it take to freeze 75 lbs of water from 55\u00b0F stored at -10\u00b0F?", "a": "s\",\"15,675 Btu", "e": "s only the latent heat portion.\",\"Incorrect. That"},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 31, "q": "Heat removed to lower 15 lbs of water from 48\u00b0F to 39\u00b0F:", "a": "", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 32, "q": "Cooling towers are used to cool the refrigerant in a system.", "a": "False", "e": "CORRECT. Cooling towers cool condenser WATER, not refrigerant. The cooled water then flows to the condenser to remove heat from refrigerant."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 33, "q": "A standard evaporative condenser will do the same things as an air-cooled condenser.", "a": "True", "e": "CORRECT. Both reject heat from refrigerant to condense it back to liquid. The evaporative condenser just does it more efficiently."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 34, "q": "Evaporative type equipment relies most heavily on:", "a": "Wet bulb temperature", "e": "CORRECT. Evaporative cooling depends on wet bulb temperature \u2014 the lower the wet bulb, the more evaporation and cooling possible."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 35, "q": "You can make the evaporator colder in a system by:", "a": "Lowering the pressure", "e": "CORRECT. Per the P/T relationship, lowering evaporator pressure lowers the saturation (boiling) temperature, making the evaporator colder."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 36, "q": "R-22 at 250 psig high side, want 10\u00b0F subcooling. What should liquid line temp be?", "a": "127\u00b0F", "e": "CORRECT. R-22 at 250 psig \u2248 137\u00b0F SCT. Subtract 10\u00b0F subcooling: 137 - 10 = 127\u00b0F."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 37, "q": "When taking refrigerant from a container, why does the container get cold?", "a": "P/T relationship \u2014 pressure drops, so does temperature", "e": "CORRECT. As vapor is removed, pressure drops. Per P/T relationship, lower pressure = lower saturation temperature."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 38, "q": "The two places in the system where temperature can be determined from pressure are:", "a": "Evaporator and condenser", "e": "CORRECT. Evaporator and condenser are where refrigerant is saturated \u2014 the only state where P/T charts apply directly."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 39, "q": "When a refrigeration service valve is front-seated:", "a": "Valve is closed AND gauge port is closed", "e": "CORRECT. Front-seated (fully CW) closes both refrigerant flow AND the gauge port. Used to isolate the compressor for service."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 40, "q": "When a refrigeration service valve is back-seated:", "a": "The valve is open to refrigerant flow", "e": "CORRECT. Back-seated (fully CCW) is normal operating position \u2014 valve wide open to refrigerant flow. Gauge port is isolated."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 41, "q": "The TXV is the only metering device that:", "a": "Modulates refrigerant flow", "e": "CORRECT. Only the TXV actively measures superheat and continuously adjusts flow to maintain set superheat. Fixed orifice devices cannot modulate."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 42, "q": "If the TXV thermal bulb came loose from the suction line, what could result?", "a": "All of the above are correct", "e": "CORRECT. Loose bulb senses warm ambient air, signals high superheat, opens valve wide, floods evaporator, and liquid could reach the compressor."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 43, "q": "The purpose of an externally equalized TXV is to:", "a": "Compensate for excessive evaporator pressure drop", "e": "CORRECT. External equalization uses outlet pressure to control the valve, compensating for significant pressure drop across multi-circuit evaporators."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 44, "q": "The TXV sensing bulb is mounted:", "a": "On the suction line between evaporator and compressor", "e": "CORRECT. The bulb must measure suction line temperature leaving the evaporator to calculate superheat accurately."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 45, "q": "If the TXV power element loses its charge:", "a": "Refrigerant flow will slow considerably or stop", "e": "CORRECT. Without charge pressure in the power element, the spring closes the valve \u2014 starving the evaporator."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 46, "q": "How does the receiver ensure only 100% liquid enters the liquid line?", "a": "By means of a dip tube", "e": "CORRECT. The dip tube extends to the bottom where liquid settles, guaranteeing liquid-only supply to the liquid line."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 47, "q": "When refrigerant flow to the evaporator is reduced, superheat will:", "a": "Increase", "e": "CORRECT. Less refrigerant means it boils off sooner, leaving more coil length to superheat the vapor \u2014 so superheat increases."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 48, "q": "Two types of relief devices are:", "a": "Pop safety valve and fusible plug", "e": "CORRECT. Pop safety valves reclose after relieving. Fusible plugs melt at high temperature and are one-time devices. Both common in refrigeration."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 49, "q": "A rupture disc is classified as a:", "a": "One time relief device", "e": "CORRECT. A rupture disc bursts at set pressure and cannot reseal. The system must be shut down and recharged."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 50, "q": "The best way to adjust a CPR valve is by:", "a": "Adjusting CPR to match compressor motor nameplate amperage", "e": "CORRECT. Set the CPR to produce amperage matching the motor nameplate rating \u2014 preventing overload during pulldown."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 51, "q": "A 'king' valve is:", "a": "The first shutoff valve after the receiver", "e": "CORRECT. The king valve is at the receiver outlet on the liquid line. Closing it allows pump-down."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 52, "q": "The sight glass/moisture indicator serves two purposes:", "a": "Visual inspection of refrigerant AND color change if moisture present", "e": "t allow bubbles to escape.\",\"Incorrect. It doesn"},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 53, "q": "A suction accumulator uses a float to allow liquid refrigerant back to the compressor when needed.", "a": "False", "e": "CORRECT. The suction accumulator PREVENTS liquid from reaching the compressor. It has a small bleed hole, not a float valve."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 54, "q": "A liquid line filter drier serves two purposes: filter large particles and store liquid.", "a": "False", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 55, "q": "Unless otherwise specified, refrigeration suction lines should be piped:", "a": "Down in the direction of flow to aid oil return", "e": "CORRECT. Suction lines slope downward in flow direction so gravity assists oil movement toward the compressor."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 56, "q": "Which type of copper tubing is preferred for refrigeration?", "a": "Type ACR", "e": "CORRECT. Type ACR is dehydrated, cleaned, and factory-sealed with nitrogen \u2014 essential for keeping moisture and contaminants out."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 57, "q": "What are the recommended joining procedures for refrigerant piping?", "a": "Brazing with Sil-fos, 45% silver, and Stay Brite solder", "e": "CORRECT. Acceptable methods include brazing with Sil-fos, 45% silver, and Stay Brite solder. 50-50 solder is NOT acceptable."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 58, "q": "Why is a nitrogen purge necessary when brazing copper refrigeration pipe?", "a": "t oxidize at higher temperature\",\"So brazing alloy doesn", "e": "t affect alloy flow.\",\"Incorrect. Nitrogen doesn"},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 59, "q": "Why can't copper pipe be used for ammonia refrigeration systems?", "a": "Ammonia corrodes copper due to a chemical reaction", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 60, "q": "What type of fittings should be used in refrigeration systems?", "a": "Long radius ells", "e": "CORRECT. Long radius ells create less pressure drop and turbulence \u2014 important for efficiency and oil return velocity."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 61, "q": "The size of plumbing tubing is referred to by _____ and ACR tubing by _____.", "a": "The ID; the OD", "e": "CORRECT. Plumbing copper uses nominal size based on inside diameter. ACR tubing uses actual outside diameter."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 62, "q": "All pipe should be reamed during the installation process.", "a": "True", "e": "CORRECT. Cutting leaves a burr inside the pipe that restricts flow, creates turbulence, and can break off to damage components. Always ream."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 63, "q": "Why isn't oxygen used for pressure testing a refrigeration system?", "a": "Explosive when combined with oil", "e": "CORRECT. CRITICAL SAFETY: Pressurized oxygen in contact with petroleum oil can cause a violent, potentially fatal explosion. ONLY dry nitrogen is used"},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 64, "q": "Why must a regulator be used on a nitrogen bottle?", "a": "Bottle pressure is too high and needs to be controlled", "e": "CORRECT. Nitrogen cylinders are charged to 2,000-2,500 psig. Refrigeration systems test to 150-450 psig. A regulator steps pressure down safely."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 65, "q": "Why must all system valves be open during brazing and evacuation?", "a": "To make sure entire system has been purged, tested, and evacuated", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 66, "q": "Conditions that may cause failure to achieve required vacuum:", "a": "All of the above are correct", "e": "CORRECT. All prevent deep vacuum: system leaks, moisture boiling off, saturated vacuum pump oil, and residual refrigerant."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 67, "q": "Vapor refrigerant is added to a system through the:", "a": "Low-pressure side of the system", "e": "CORRECT. Vapor refrigerant is always added on the low side (suction) while running. Never add to the high side of a running system."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 68, "q": "A warm refrigerant storage cylinder will have _____ the low-pressure side of an operating system.", "a": "A higher pressure than", "e": "CORRECT. A warm cylinder has higher saturation pressure than the operating low side. This pressure difference drives refrigerant into the system."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 69, "q": "When charging liquid refrigerant, the cylinder should be placed:", "a": "Upside down", "e": "CORRECT. Flipping the cylinder puts liquid at the valve end. Used for initial charges on the high side with system off."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 70, "q": "To add refrigerant through the suction service valve, the stem must be:", "a": "Mid-seated", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 71, "q": "HPR (high pressure receiver) is best described as:", "a": "A place to store liquid refrigerant when it's not being used", "e": "CORRECT. The receiver stores excess liquid refrigerant on the high side between the condenser and metering device."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 72, "q": "A suction accumulator is best described as:", "a": "A vessel that protects the compressor from liquid flooding", "e": "CORRECT. The suction accumulator is the last line of defense \u2014 catching liquid refrigerant that might cause compressor slugging."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 73, "q": "If the evaporator temperature is below 32\u00b0F, there must be provision for:", "a": "Defrost", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 74, "q": "Off-cycle defrost occurs:", "a": "From the space temperature when the system is shut down", "e": "CORRECT. Off-cycle defrost is the simplest method \u2014 the system turns off and ambient room temperature naturally melts the frost."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 75, "q": "The type of system using a liquid pump to supply liquid refrigerant to the evaporator is called a _____ system.", "a": "Liquid recirculation", "e": "CORRECT. Liquid recirculation uses a pump to deliver excess liquid (2-4x evaporation rate). NOT the same as a flooded system."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 76, "q": "The fin spacing on low-temp evaporators is _____ medium-temp evaporators.", "a": "Farther apart than", "e": "CORRECT. Low-temp coils frost heavily and need wider fin spacing (2-4 fpi vs 6-8 fpi) to allow frost accumulation before airflow is blocked."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 77, "q": "Frost formation on the evaporator is normal for:", "a": "Low-temperature refrigeration systems", "e": "CORRECT. Low-temp systems (freezers) operate below 32\u00b0F so frost accumulation is expected and planned for with defrost systems."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 78, "q": "Increasing the spring pressure on the TXV will cause:", "a": "The evaporator superheat to increase", "e": "CORRECT. More spring pressure requires higher bulb pressure (more superheat) to open the valve \u2014 so superheat increases."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 79, "q": "The purpose of hot gas bypass is to:", "a": "Keep the compressor running and prevent short cycling", "e": "CORRECT. Hot gas bypass creates an artificial load at light conditions, preventing rapid compressor on/off cycling."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 80, "q": "Balanced port TXVs are used:", "a": "To feed refrigerant at a normal rate with low ambient temperatures", "e": "CORRECT. Balanced port TXVs compensate for fluctuating high-side pressure, maintaining proper feed even when head pressure drops in low ambient."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 81, "q": "Two types of water supplies for water-cooled condensers are:", "a": "Recirculated and once-through", "e": "CORRECT. Recirculated systems use a cooling tower to reuse water. Once-through uses fresh water and discharges after one pass."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 82, "q": "In water-cooled condenser troubleshooting, 'Approach' is defined as:", "a": "Temperature difference between liquid refrigerant out and water out", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 83, "q": "In water-cooled condenser troubleshooting, 'Split' is defined as:", "a": "Temperature difference between SCT and water in", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 84, "q": "In a waste-water condenser, the regulating valve controls the:", "a": "Water flow", "e": "CORRECT. A head pressure regulating valve modulates water flow based on condensing pressure to maintain proper head pressure."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 85, "q": "What is relative humidity?", "a": "The amount of moisture in the air compared to what it could hold", "e": "CORRECT. Relative humidity (%) = actual moisture / maximum possible moisture at that temperature. Warmer air can hold more moisture."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 86, "q": "What is dew-point temperature?", "a": "The temperature at which moisture in the air settles out", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 87, "q": "What is wet-bulb temperature?", "a": "The lowest temperature a wet surface can obtain due to evaporation", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 88, "q": "Make-up water for an evaporative condenser compensates for losses from:", "a": "All of the above", "e": "CORRECT. Make-up water replaces all three losses: drift, bleed rate, and evaporation."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 89, "q": "Flow rates for a recirculated water-cooled condenser are estimated at:", "a": "3 gpm/ton", "e": "CORRECT. Standard rule: 3 gpm per ton for condenser water flow, based on a 10\u00b0F temperature rise."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 90, "q": "The definition of positive displacement compression is:", "a": "For every cycle, a fluid has to be displaced", "e": "May be"},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 91, "q": "Vi (Volume Index) is:", "a": "Volume index, which adjusts capacity control to avoid over or under compressing", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 92, "q": "When the load in an evaporator increases, the TXV:", "a": "Increases refrigerant flow", "e": "CORRECT. Higher load = more heat = faster boiling = higher superheat = TXV opens wider = more flow."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 93, "q": "Net oil pressure with suction = 68 psig, oil gauge = 102 psig, discharge = 220 psig:", "a": "34 psig", "e": "CORRECT. Net oil pressure = Oil gauge - Suction = 102 - 68 = 34 psig. This is the actual pressure available to lubricate bearings."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 94, "q": "A zeotropic refrigerant is:", "a": "A blended refrigerant with a noticeable temperature glide", "e": "CORRECT. Zeotropic blends (R-404A, R-407C) have different boiling points, show temperature glide, and can fractionate."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 95, "q": "Clearance volume is defined as:", "a": "The space above the piston at top dead center", "e": "CORRECT. Clearance volume is the small space between the piston top and valve plate at TDC. Trapped gas must re-expand before suction begins."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 96, "q": "A dynamic compressor is a _____ type:", "a": "Centrifugal", "e": "CORRECT. Centrifugal compressors are dynamic \u2014 they use impellers to add velocity, which converts to pressure."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 97, "q": "Cylinder unloading on a reciprocating compressor is accomplished by:", "a": "Lifting the suction valve off its seat", "e": "CORRECT. Lifting the suction valve off its seat prevents compression \u2014 gas flows back out on the up-stroke."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 98, "q": "Capacity control for a screw compressor is accomplished with:", "a": "A slide valve", "e": "CORRECT. The slide valve opens a bypass port, allowing gas to recirculate without compression \u2014 reducing capacity to ~25-100%."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 99, "q": "A low-pressure centrifugal chiller is different from a high-pressure chiller because it requires:", "a": "A purge unit", "e": "CORRECT. Low-pressure chillers (R-123) operate below atmospheric pressure. Air leaks IN and must be removed by a purge unit."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 100, "q": "For centrifugal chillers, LIFT is defined as:", "a": "The difference between suction and discharge pressure", "e": "CORRECT. Lift is the pressure differential the centrifugal impeller must overcome. Excessive lift leads to stall and surge."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 101, "q": "For centrifugal chillers, a STALL is defined as:", "a": "When pressure difference gets too high and refrigerant STOPS moving", "e": "CORRECT. Stall is when the impeller can no longer overcome the pressure differential and refrigerant flow stops \u2014 the precursor to surge."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 102, "q": "For centrifugal chillers, a SURGE is defined as:", "a": "When pressure difference gets too high and refrigerant goes BACKWARDS", "e": "CORRECT. Surge is when refrigerant actually reverses direction \u2014 causing violent vibration and potential damage."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 103, "q": "Two-temperature operation is necessary when:", "a": "More than one evaporator at DIFFERENT temperatures operates from one compressor", "e": "CORRECT. When one compressor serves a freezer and cooler at different temperatures, EPR valves maintain different evaporator pressures."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 104, "q": "The EPR (Evaporator Pressure Regulator) valve:", "a": "Will let the evaporator pressure go only as low as a pre-determined point", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 105, "q": "The CPR (Crankcase Pressure Regulator) is installed in the suction line near the:", "a": "Compressor", "e": "CORRECT. The CPR is near the compressor to prevent excessive suction pressure from reaching it during hot pulldown."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 106, "q": "A hot pull down is when:", "a": "The load temperature is high and the compressor runs for a long time to lower it", "e": "CORRECT. Hot pulldown occurs when warm product is loaded \u2014 the compressor runs hard trying to pull temperature down, risking motor overload."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 107, "q": "The type of system using 2 different refrigerants to achieve very low temperatures is:", "a": "A cascade system", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 108, "q": "The type of system using one refrigerant with multiple temperatures gained in steps is:", "a": "Two-stage system", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 109, "q": "A refrigeration system with a Type A2 refrigerant needs the relief device piped outside if it contains:", "a": "6.6 lbs of refrigerant or more", "e": "CORRECT. A2 refrigerants are mildly flammable. Relief venting outside is required when charge exceeds 6.6 lbs."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 110, "q": "What is Phosgene gas?", "a": "A poisonous gas created by burning halocarbon refrigerants", "e": "CORRECT. Phosgene (COCl\u2082) forms when refrigerants containing chlorine contact open flames or high heat. Highly toxic."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 111, "q": "When R-134a is at 22 psig and the suction line temperature is 30\u00b0F, the refrigerant is:", "a": "Superheated vapor by 5\u00b0F", "e": "CORRECT. R-134a saturation temp at 22 psig \u2248 25\u00b0F. Measured temp is 30\u00b0F \u2014 that's 5\u00b0F above saturation = 5\u00b0F superheat."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 112, "q": "When R-410A is at 95\u00b0F, the saturation pressure is approximately:", "a": "About 296 psig", "e": "CORRECT. R-410A at 95\u00b0F \u2248 296 psig. R-410A runs at significantly higher pressures than older refrigerants."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 113, "q": "Why is minimum load important in regards to oil and refrigerant?", "a": "It is more difficult to return oil under minimum load", "e": "CORRECT. At minimum load, velocity drops. Low velocity means refrigerant may not carry oil back up vertical risers."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 114, "q": "The purpose of a suction trap is to:", "a": "Help raise the oil vertically up from the evaporator", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 115, "q": "The purpose of the inverted trap is to:", "a": "Not allow oil to drain back down after it's been elevated", "e": ""},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 116, "q": "A low side float is used to meter refrigerant to:", "a": "A flooded evaporator", "e": "CORRECT. The low side float maintains constant liquid level in a flooded evaporator \u2014 opens when level drops, closes when level rises."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 117, "q": "Why is a purge (nitrogen) necessary when brazing copper refrigeration pipe?", "a": "t oxidize at the higher temperature\",\"So brazing alloy doesn", "e": "t affect alloy flow.\",\"Incorrect. Nitrogen doesn"},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 118, "q": "R-22 at 250 psig high side with 10\u00b0F subcooling. Liquid line temperature should be:", "a": "127\u00b0F", "e": "CORRECT. R-22 at 250 psig \u2248 137\u00b0F SCT. Liquid line = 137 - 10 = 127\u00b0F."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 119, "q": "How many tons of refrigeration are required to freeze 7,000 lbs of product (freeze point 26\u00b0F, latent heat 123 Btu/lb, specific heat thawed 0.87, froz", "a": "90.21 tons", "e": "CORRECT. Step 1: 7000\u00d70.87\u00d719=115,710. Step 2: 7000\u00d7123=861,000. Step 3: 7000\u00d70.42\u00d736=105,840. Total=1,082,550 \u00f7 12,000 = 90.21 tons."},
{"t": "Refrigeration", "f": "HVACR_Practice_Exam_Full.html", "n": 120, "q": "In water-cooled condenser troubleshooting, \u0394T is defined as:", "a": "Temperature difference between water in and water out", "e": "s Approach.\",\"Incorrect. That"},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 1, "q": "The suction pressure is 68 psig and discharge is 225 psig. What is the compression ratio?", "a": "2.9 to 1", "e": "CORRECT. Convert to absolute: suction = 82.7 psia, discharge = 239.7 psia. 239.7 \u00f7 82.7 = 2.9 to 1. Always use absolute pressure (add 14.7)."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 2, "q": "What is the latent heat of vaporization for water at standard atmospheric pressure?", "a": "970.4 Btu/lb", "e": "CORRECT. 970.4 Btu/lb is the standard value at 212\u00b0F \u2014 the energy to change liquid water to steam without temperature change."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 3, "q": "The purpose of a crankcase heater on a compressor is to:", "a": "Keep the refrigerant boiled out of the oil", "e": "CORRECT. Refrigerant migrates to the cold crankcase during off cycles and dissolves in oil. The heater prevents this, avoiding liquid slugging on star"},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 4, "q": "Moisture in a refrigeration system can cause:", "a": "All of the above", "e": "CORRECT. Moisture causes acid formation (water + refrigerant), TXV freeze-up (ice blocks orifice), and reduced heat transfer. All three are serious."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 5, "q": "In a refrigeration system, the evaporator is the component:", "a": "Where the refrigerant absorbs heat", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 6, "q": "Refrigerant leaves the expansion valve as:", "a": "A mixture of liquid and saturated vapor", "e": "CORRECT. The rapid pressure drop causes flash gas \u2014 some liquid instantly vaporizes. The result is a two-phase saturated mixture entering the evaporat"},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 7, "q": "How many Btu's does 1 ton of refrigeration require per hour?", "a": "12,000 Btu/hr", "e": "CORRECT. 1 ton = 12,000 Btu/hr. Based on melting 2,000 lbs of ice in 24 hours: 2000 \u00d7 144 \u00f7 24 = 12,000 Btu/hr."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 8, "q": "When a refrigerant is compressed, its:", "a": "All of the above", "e": "CORRECT. Compression raises pressure, temperature, AND saturation point simultaneously \u2014 this is the foundation of the refrigeration cycle."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 9, "q": "The purpose of the refrigerant distributor on an evaporator coil is to:", "a": "Evenly distribute the saturated liquid refrigerant to all circuits", "e": "CORRECT. After the TXV, refrigerant is a saturated mixture. The distributor splits this evenly among all evaporator circuits for uniform heat transfer"},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 10, "q": "What is the condenser responsible for?", "a": "All of the above", "e": "CORRECT. The condenser rejects superheat, condenses saturated vapor to liquid, AND provides subcooling \u2014 handling all high-side heat rejection."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 11, "q": "There is a definite P/T relationship as long as the refrigerant is:", "a": "Saturated", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 12, "q": "The primary responsibilities of the compressor are:", "a": "Both create flow AND keep evaporator pressure down", "e": "CORRECT. The compressor both acts as a vapor pump to create flow AND maintains low suction pressure to keep the evaporator cold."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 13, "q": "A chiller is designed to:", "a": "Cool fluids", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 14, "q": "An A/C unit is designed to:", "a": "Condition the air", "e": "CORRECT. Air conditioning means controlling temperature, humidity, cleanliness, and distribution of air."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 15, "q": "The four parts of the reciprocating compressor cycle in order are:", "a": "Re-expansion, suction, compression, discharge", "e": "CORRECT. Re-expansion comes first \u2014 trapped clearance volume gas must expand before suction pressure is reached and the suction valve opens."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 16, "q": "When does refrigerant actually enter the reciprocating compressor from the system?", "a": "When cylinder pressure is lower than suction line", "e": "CORRECT. The suction valve opens automatically when cylinder pressure drops below suction line pressure during the piston's down-stroke."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 17, "q": "Name 3 types of positive displacement compressors:", "a": "Screw, scroll and reciprocating", "e": "CORRECT. Screw, scroll, and reciprocating are all positive displacement. Centrifugal is dynamic."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 18, "q": "A 75-foot column of water will exert a pressure at the bottom of:", "a": "32.48 psi", "e": "CORRECT. Water exerts 0.433 psi per foot. 75 \u00d7 0.433 = 32.48 psi."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 19, "q": "The saturation temperature for R-134a at 120 psi is:", "a": "98\u00b0F", "e": "CORRECT. From the R-134a PT chart, 120 psig corresponds to approximately 98\u00b0F saturation temperature."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 20, "q": "A compressor with the motor inside but with some accessibility is a:", "a": "Semi-hermetic compressor", "e": "CORRECT. Semi-hermetic compressors have an integrated motor in a bolted housing \u2014 accessible for valve, piston, and motor service."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 21, "q": "A scroll compressor is more efficient than a reciprocating compressor.", "a": "True", "e": "CORRECT. Scroll compressors have fewer moving parts, continuous compression, no valves, and lower friction \u2014 all contributing to higher efficiency."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 22, "q": "SST stands for:", "a": "Saturated suction temperature", "e": "CORRECT. SST = Saturated Suction Temperature \u2014 the saturation temperature on the low side."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 23, "q": "Why is refrigerant level important in a flooded chiller?", "a": "All of the above", "e": "CORRECT. All three! Too high = liquid slugging. Too low = reduced efficiency and poor oil return."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 24, "q": "If dirty filters reduce airflow over the DX coil:", "a": "System capacity will decrease", "e": "CORRECT. Less airflow = less heat transfer = reduced cooling capacity, lower evaporator temperature, and potential coil freeze-up."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 25, "q": "Name a compressor that is NOT a positive displacement machine:", "a": "Centrifugal", "e": "CORRECT. Centrifugal compressors use high-speed impellers for dynamic compression, not positive displacement."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 26, "q": "What helps determine the capacity of a DX evaporator coil?", "a": "All of the above are correct", "e": "CORRECT. DX evaporator capacity depends on TD, wet bulb temperature (latent load), and air/fluid flow rate. All three matter."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 27, "q": "Why are air and non-condensables contaminants in a refrigeration system?", "a": "They raise the head pressure causing more energy usage", "e": "CORRECT. Non-condensables collect in the condenser, can't be condensed, raise condensing pressure, and increase energy usage."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 28, "q": "Halocarbon refrigerants (CFCs, HCFCs, HFCs) are _____ air.", "a": "Heavier than", "e": "CORRECT. Halocarbons are heavier than air and settle in low areas \u2014 critical safety knowledge for confined spaces."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 29, "q": "What is the saturation temperature of R-22 at 68 psig?", "a": "40\u00b0F", "e": "CORRECT. From the R-22 PT chart, 68 psig = approximately 40\u00b0F. Classic A/C design condition."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 30, "q": "How many Btu's does it take to freeze 75 lbs of water from 55\u00b0F stored at -10\u00b0F?", "a": "s\",\"15,675 Btu", "e": "s only the latent heat portion.\",\"Incorrect. That"},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 31, "q": "Heat removed to lower 15 lbs of water from 48\u00b0F to 39\u00b0F:", "a": "", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 32, "q": "Cooling towers are used to cool the refrigerant in a system.", "a": "False", "e": "CORRECT. Cooling towers cool condenser WATER, not refrigerant. The cooled water then flows to the condenser to remove heat from refrigerant."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 33, "q": "A standard evaporative condenser will do the same things as an air-cooled condenser.", "a": "True", "e": "CORRECT. Both reject heat from refrigerant to condense it back to liquid. The evaporative condenser just does it more efficiently."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 34, "q": "Evaporative type equipment relies most heavily on:", "a": "Wet bulb temperature", "e": "CORRECT. Evaporative cooling depends on wet bulb temperature \u2014 the lower the wet bulb, the more evaporation and cooling possible."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 35, "q": "You can make the evaporator colder in a system by:", "a": "Lowering the pressure", "e": "CORRECT. Per the P/T relationship, lowering evaporator pressure lowers the saturation (boiling) temperature, making the evaporator colder."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 36, "q": "R-22 at 250 psig high side, want 10\u00b0F subcooling. What should liquid line temp be?", "a": "127\u00b0F", "e": "CORRECT. R-22 at 250 psig \u2248 137\u00b0F SCT. Subtract 10\u00b0F subcooling: 137 - 10 = 127\u00b0F."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 37, "q": "When taking refrigerant from a container, why does the container get cold?", "a": "P/T relationship \u2014 pressure drops, so does temperature", "e": "CORRECT. As vapor is removed, pressure drops. Per P/T relationship, lower pressure = lower saturation temperature."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 38, "q": "The two places in the system where temperature can be determined from pressure are:", "a": "Evaporator and condenser", "e": "CORRECT. Evaporator and condenser are where refrigerant is saturated \u2014 the only state where P/T charts apply directly."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 39, "q": "When a refrigeration service valve is front-seated:", "a": "Valve is closed AND gauge port is closed", "e": "CORRECT. Front-seated (fully CW) closes both refrigerant flow AND the gauge port. Used to isolate the compressor for service."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 40, "q": "When a refrigeration service valve is back-seated:", "a": "The valve is open to refrigerant flow", "e": "CORRECT. Back-seated (fully CCW) is normal operating position \u2014 valve wide open to refrigerant flow. Gauge port is isolated."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 41, "q": "The TXV is the only metering device that:", "a": "Modulates refrigerant flow", "e": "CORRECT. Only the TXV actively measures superheat and continuously adjusts flow to maintain set superheat. Fixed orifice devices cannot modulate."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 42, "q": "If the TXV thermal bulb came loose from the suction line, what could result?", "a": "All of the above are correct", "e": "CORRECT. Loose bulb senses warm ambient air, signals high superheat, opens valve wide, floods evaporator, and liquid could reach the compressor."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 43, "q": "The purpose of an externally equalized TXV is to:", "a": "Compensate for excessive evaporator pressure drop", "e": "CORRECT. External equalization uses outlet pressure to control the valve, compensating for significant pressure drop across multi-circuit evaporators."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 44, "q": "The TXV sensing bulb is mounted:", "a": "On the suction line between evaporator and compressor", "e": "CORRECT. The bulb must measure suction line temperature leaving the evaporator to calculate superheat accurately."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 45, "q": "If the TXV power element loses its charge:", "a": "Refrigerant flow will slow considerably or stop", "e": "CORRECT. Without charge pressure in the power element, the spring closes the valve \u2014 starving the evaporator."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 46, "q": "How does the receiver ensure only 100% liquid enters the liquid line?", "a": "By means of a dip tube", "e": "CORRECT. The dip tube extends to the bottom where liquid settles, guaranteeing liquid-only supply to the liquid line."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 47, "q": "When refrigerant flow to the evaporator is reduced, superheat will:", "a": "Increase", "e": "CORRECT. Less refrigerant means it boils off sooner, leaving more coil length to superheat the vapor \u2014 so superheat increases."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 48, "q": "Two types of relief devices are:", "a": "Pop safety valve and fusible plug", "e": "CORRECT. Pop safety valves reclose after relieving. Fusible plugs melt at high temperature and are one-time devices. Both common in refrigeration."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 49, "q": "A rupture disc is classified as a:", "a": "One time relief device", "e": "CORRECT. A rupture disc bursts at set pressure and cannot reseal. The system must be shut down and recharged."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 50, "q": "The best way to adjust a CPR valve is by:", "a": "Adjusting CPR to match compressor motor nameplate amperage", "e": "CORRECT. Set the CPR to produce amperage matching the motor nameplate rating \u2014 preventing overload during pulldown."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 51, "q": "A 'king' valve is:", "a": "The first shutoff valve after the receiver", "e": "CORRECT. The king valve is at the receiver outlet on the liquid line. Closing it allows pump-down."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 52, "q": "The sight glass/moisture indicator serves two purposes:", "a": "Visual inspection of refrigerant AND color change if moisture present", "e": "t allow bubbles to escape.\",\"Incorrect. It doesn"},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 53, "q": "A suction accumulator uses a float to allow liquid refrigerant back to the compressor when needed.", "a": "False", "e": "CORRECT. The suction accumulator PREVENTS liquid from reaching the compressor. It has a small bleed hole, not a float valve."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 54, "q": "A liquid line filter drier serves two purposes: filter large particles and store liquid.", "a": "False", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 55, "q": "Unless otherwise specified, refrigeration suction lines should be piped:", "a": "Down in the direction of flow to aid oil return", "e": "CORRECT. Suction lines slope downward in flow direction so gravity assists oil movement toward the compressor."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 56, "q": "Which type of copper tubing is preferred for refrigeration?", "a": "Type ACR", "e": "CORRECT. Type ACR is dehydrated, cleaned, and factory-sealed with nitrogen \u2014 essential for keeping moisture and contaminants out."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 57, "q": "What are the recommended joining procedures for refrigerant piping?", "a": "Brazing with Sil-fos, 45% silver, and Stay Brite solder", "e": "CORRECT. Acceptable methods include brazing with Sil-fos, 45% silver, and Stay Brite solder. 50-50 solder is NOT acceptable."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 58, "q": "Why is a nitrogen purge necessary when brazing copper refrigeration pipe?", "a": "t oxidize at higher temperature\",\"So brazing alloy doesn", "e": "t affect alloy flow.\",\"Incorrect. Nitrogen doesn"},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 59, "q": "Why can't copper pipe be used for ammonia refrigeration systems?", "a": "Ammonia corrodes copper due to a chemical reaction", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 60, "q": "What type of fittings should be used in refrigeration systems?", "a": "Long radius ells", "e": "CORRECT. Long radius ells create less pressure drop and turbulence \u2014 important for efficiency and oil return velocity."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 61, "q": "The size of plumbing tubing is referred to by _____ and ACR tubing by _____.", "a": "The ID; the OD", "e": "CORRECT. Plumbing copper uses nominal size based on inside diameter. ACR tubing uses actual outside diameter."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 62, "q": "All pipe should be reamed during the installation process.", "a": "True", "e": "CORRECT. Cutting leaves a burr inside the pipe that restricts flow, creates turbulence, and can break off to damage components. Always ream."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 63, "q": "Why isn't oxygen used for pressure testing a refrigeration system?", "a": "Explosive when combined with oil", "e": "CORRECT. CRITICAL SAFETY: Pressurized oxygen in contact with petroleum oil can cause a violent, potentially fatal explosion. ONLY dry nitrogen is used"},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 64, "q": "Why must a regulator be used on a nitrogen bottle?", "a": "Bottle pressure is too high and needs to be controlled", "e": "CORRECT. Nitrogen cylinders are charged to 2,000-2,500 psig. Refrigeration systems test to 150-450 psig. A regulator steps pressure down safely."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 65, "q": "Why must all system valves be open during brazing and evacuation?", "a": "To make sure entire system has been purged, tested, and evacuated", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 66, "q": "Conditions that may cause failure to achieve required vacuum:", "a": "All of the above are correct", "e": "CORRECT. All prevent deep vacuum: system leaks, moisture boiling off, saturated vacuum pump oil, and residual refrigerant."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 67, "q": "Vapor refrigerant is added to a system through the:", "a": "Low-pressure side of the system", "e": "CORRECT. Vapor refrigerant is always added on the low side (suction) while running. Never add to the high side of a running system."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 68, "q": "A warm refrigerant storage cylinder will have _____ the low-pressure side of an operating system.", "a": "A higher pressure than", "e": "CORRECT. A warm cylinder has higher saturation pressure than the operating low side. This pressure difference drives refrigerant into the system."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 69, "q": "When charging liquid refrigerant, the cylinder should be placed:", "a": "Upside down", "e": "CORRECT. Flipping the cylinder puts liquid at the valve end. Used for initial charges on the high side with system off."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 70, "q": "To add refrigerant through the suction service valve, the stem must be:", "a": "Mid-seated", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 71, "q": "HPR (high pressure receiver) is best described as:", "a": "A place to store liquid refrigerant when it's not being used", "e": "CORRECT. The receiver stores excess liquid refrigerant on the high side between the condenser and metering device."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 72, "q": "A suction accumulator is best described as:", "a": "A vessel that protects the compressor from liquid flooding", "e": "CORRECT. The suction accumulator is the last line of defense \u2014 catching liquid refrigerant that might cause compressor slugging."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 73, "q": "If the evaporator temperature is below 32\u00b0F, there must be provision for:", "a": "Defrost", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 74, "q": "Off-cycle defrost occurs:", "a": "From the space temperature when the system is shut down", "e": "CORRECT. Off-cycle defrost is the simplest method \u2014 the system turns off and ambient room temperature naturally melts the frost."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 75, "q": "The type of system using a liquid pump to supply liquid refrigerant to the evaporator is called a _____ system.", "a": "Liquid recirculation", "e": "CORRECT. Liquid recirculation uses a pump to deliver excess liquid (2-4x evaporation rate). NOT the same as a flooded system."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 76, "q": "The fin spacing on low-temp evaporators is _____ medium-temp evaporators.", "a": "Farther apart than", "e": "CORRECT. Low-temp coils frost heavily and need wider fin spacing (2-4 fpi vs 6-8 fpi) to allow frost accumulation before airflow is blocked."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 77, "q": "Frost formation on the evaporator is normal for:", "a": "Low-temperature refrigeration systems", "e": "CORRECT. Low-temp systems (freezers) operate below 32\u00b0F so frost accumulation is expected and planned for with defrost systems."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 78, "q": "Increasing the spring pressure on the TXV will cause:", "a": "The evaporator superheat to increase", "e": "CORRECT. More spring pressure requires higher bulb pressure (more superheat) to open the valve \u2014 so superheat increases."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 79, "q": "The purpose of hot gas bypass is to:", "a": "Keep the compressor running and prevent short cycling", "e": "CORRECT. Hot gas bypass creates an artificial load at light conditions, preventing rapid compressor on/off cycling."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 80, "q": "Balanced port TXVs are used:", "a": "To feed refrigerant at a normal rate with low ambient temperatures", "e": "CORRECT. Balanced port TXVs compensate for fluctuating high-side pressure, maintaining proper feed even when head pressure drops in low ambient."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 81, "q": "Two types of water supplies for water-cooled condensers are:", "a": "Recirculated and once-through", "e": "CORRECT. Recirculated systems use a cooling tower to reuse water. Once-through uses fresh water and discharges after one pass."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 82, "q": "In water-cooled condenser troubleshooting, 'Approach' is defined as:", "a": "Temperature difference between liquid refrigerant out and water out", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 83, "q": "In water-cooled condenser troubleshooting, 'Split' is defined as:", "a": "Temperature difference between SCT and water in", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 84, "q": "In a waste-water condenser, the regulating valve controls the:", "a": "Water flow", "e": "CORRECT. A head pressure regulating valve modulates water flow based on condensing pressure to maintain proper head pressure."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 85, "q": "What is relative humidity?", "a": "The amount of moisture in the air compared to what it could hold", "e": "CORRECT. Relative humidity (%) = actual moisture / maximum possible moisture at that temperature. Warmer air can hold more moisture."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 86, "q": "What is dew-point temperature?", "a": "The temperature at which moisture in the air settles out", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 87, "q": "What is wet-bulb temperature?", "a": "The lowest temperature a wet surface can obtain due to evaporation", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 88, "q": "Make-up water for an evaporative condenser compensates for losses from:", "a": "All of the above", "e": "CORRECT. Make-up water replaces all three losses: drift, bleed rate, and evaporation."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 89, "q": "Flow rates for a recirculated water-cooled condenser are estimated at:", "a": "3 gpm/ton", "e": "CORRECT. Standard rule: 3 gpm per ton for condenser water flow, based on a 10\u00b0F temperature rise."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 90, "q": "The definition of positive displacement compression is:", "a": "For every cycle, a fluid has to be displaced", "e": "May be"},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 91, "q": "Vi (Volume Index) is:", "a": "Volume index, which adjusts capacity control to avoid over or under compressing", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 92, "q": "When the load in an evaporator increases, the TXV:", "a": "Increases refrigerant flow", "e": "CORRECT. Higher load = more heat = faster boiling = higher superheat = TXV opens wider = more flow."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 93, "q": "Net oil pressure with suction = 68 psig, oil gauge = 102 psig, discharge = 220 psig:", "a": "34 psig", "e": "CORRECT. Net oil pressure = Oil gauge - Suction = 102 - 68 = 34 psig. This is the actual pressure available to lubricate bearings."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 94, "q": "A zeotropic refrigerant is:", "a": "A blended refrigerant with a noticeable temperature glide", "e": "CORRECT. Zeotropic blends (R-404A, R-407C) have different boiling points, show temperature glide, and can fractionate."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 95, "q": "Clearance volume is defined as:", "a": "The space above the piston at top dead center", "e": "CORRECT. Clearance volume is the small space between the piston top and valve plate at TDC. Trapped gas must re-expand before suction begins."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 96, "q": "A dynamic compressor is a _____ type:", "a": "Centrifugal", "e": "CORRECT. Centrifugal compressors are dynamic \u2014 they use impellers to add velocity, which converts to pressure."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 97, "q": "Cylinder unloading on a reciprocating compressor is accomplished by:", "a": "Lifting the suction valve off its seat", "e": "CORRECT. Lifting the suction valve off its seat prevents compression \u2014 gas flows back out on the up-stroke."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 98, "q": "Capacity control for a screw compressor is accomplished with:", "a": "A slide valve", "e": "CORRECT. The slide valve opens a bypass port, allowing gas to recirculate without compression \u2014 reducing capacity to ~25-100%."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 99, "q": "A low-pressure centrifugal chiller is different from a high-pressure chiller because it requires:", "a": "A purge unit", "e": "CORRECT. Low-pressure chillers (R-123) operate below atmospheric pressure. Air leaks IN and must be removed by a purge unit."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 100, "q": "For centrifugal chillers, LIFT is defined as:", "a": "The difference between suction and discharge pressure", "e": "CORRECT. Lift is the pressure differential the centrifugal impeller must overcome. Excessive lift leads to stall and surge."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 101, "q": "For centrifugal chillers, a STALL is defined as:", "a": "When pressure difference gets too high and refrigerant STOPS moving", "e": "CORRECT. Stall is when the impeller can no longer overcome the pressure differential and refrigerant flow stops \u2014 the precursor to surge."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 102, "q": "For centrifugal chillers, a SURGE is defined as:", "a": "When pressure difference gets too high and refrigerant goes BACKWARDS", "e": "CORRECT. Surge is when refrigerant actually reverses direction \u2014 causing violent vibration and potential damage."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 103, "q": "Two-temperature operation is necessary when:", "a": "More than one evaporator at DIFFERENT temperatures operates from one compressor", "e": "CORRECT. When one compressor serves a freezer and cooler at different temperatures, EPR valves maintain different evaporator pressures."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 104, "q": "The EPR (Evaporator Pressure Regulator) valve:", "a": "Will let the evaporator pressure go only as low as a pre-determined point", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 105, "q": "The CPR (Crankcase Pressure Regulator) is installed in the suction line near the:", "a": "Compressor", "e": "CORRECT. The CPR is near the compressor to prevent excessive suction pressure from reaching it during hot pulldown."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 106, "q": "A hot pull down is when:", "a": "The load temperature is high and the compressor runs for a long time to lower it", "e": "CORRECT. Hot pulldown occurs when warm product is loaded \u2014 the compressor runs hard trying to pull temperature down, risking motor overload."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 107, "q": "The type of system using 2 different refrigerants to achieve very low temperatures is:", "a": "A cascade system", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 108, "q": "The type of system using one refrigerant with multiple temperatures gained in steps is:", "a": "Two-stage system", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 109, "q": "A refrigeration system with a Type A2 refrigerant needs the relief device piped outside if it contains:", "a": "6.6 lbs of refrigerant or more", "e": "CORRECT. A2 refrigerants are mildly flammable. Relief venting outside is required when charge exceeds 6.6 lbs."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 110, "q": "What is Phosgene gas?", "a": "A poisonous gas created by burning halocarbon refrigerants", "e": "CORRECT. Phosgene (COCl\u2082) forms when refrigerants containing chlorine contact open flames or high heat. Highly toxic."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 111, "q": "When R-134a is at 22 psig and the suction line temperature is 30\u00b0F, the refrigerant is:", "a": "Superheated vapor by 5\u00b0F", "e": "CORRECT. R-134a saturation temp at 22 psig \u2248 25\u00b0F. Measured temp is 30\u00b0F \u2014 that's 5\u00b0F above saturation = 5\u00b0F superheat."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 112, "q": "When R-410A is at 95\u00b0F, the saturation pressure is approximately:", "a": "About 296 psig", "e": "CORRECT. R-410A at 95\u00b0F \u2248 296 psig. R-410A runs at significantly higher pressures than older refrigerants."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 113, "q": "Why is minimum load important in regards to oil and refrigerant?", "a": "It is more difficult to return oil under minimum load", "e": "CORRECT. At minimum load, velocity drops. Low velocity means refrigerant may not carry oil back up vertical risers."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 114, "q": "The purpose of a suction trap is to:", "a": "Help raise the oil vertically up from the evaporator", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 115, "q": "The purpose of the inverted trap is to:", "a": "Not allow oil to drain back down after it's been elevated", "e": ""},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 116, "q": "A low side float is used to meter refrigerant to:", "a": "A flooded evaporator", "e": "CORRECT. The low side float maintains constant liquid level in a flooded evaporator \u2014 opens when level drops, closes when level rises."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 117, "q": "Why is a purge (nitrogen) necessary when brazing copper refrigeration pipe?", "a": "t oxidize at the higher temperature\",\"So brazing alloy doesn", "e": "t affect alloy flow.\",\"Incorrect. Nitrogen doesn"},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 118, "q": "R-22 at 250 psig high side with 10\u00b0F subcooling. Liquid line temperature should be:", "a": "127\u00b0F", "e": "CORRECT. R-22 at 250 psig \u2248 137\u00b0F SCT. Liquid line = 137 - 10 = 127\u00b0F."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 119, "q": "How many tons of refrigeration are required to freeze 7,000 lbs of product (freeze point 26\u00b0F, latent heat 123 Btu/lb, specific heat thawed 0.87, froz", "a": "90.21 tons", "e": "CORRECT. Step 1: 7000\u00d70.87\u00d719=115,710. Step 2: 7000\u00d7123=861,000. Step 3: 7000\u00d70.42\u00d736=105,840. Total=1,082,550 \u00f7 12,000 = 90.21 tons."},
{"t": "1st Year", "f": "1st_Year_Final_Study_Tool.html", "n": 120, "q": "In water-cooled condenser troubleshooting, \u0394T is defined as:", "a": "Temperature difference between water in and water out", "e": "s Approach.\",\"Incorrect. That"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 1, "q": "The high side of the vapor compression cycle contains the:", "a": "Condenser", "e": "CORRECT \u2014 Condenser"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 2, "q": "A shaft seal is required in:", "a": "An open type compressor", "e": "Incorrect. The suction accumulator is on the low side, installed in the suction line before the compressor."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 3, "q": "The suction pressure in a compressor is 68 psig and the discharge pressure is 225 psig.  What is the compression ratio?", "a": "2.9 to 1", "e": "Incorrect. A semi-hermetic has the motor inside a bolted housing \u2014 the shaft doesn\\'t exit, so no seal is needed."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 4, "q": "What is the latent heat of vaporization for water at standard atmospheric pressure?", "a": "970.4 Btu\u2019s/lb", "e": "Incorrect. 5.8:1 would result from dividing gauge pressures without converting to absolute: 225 \u00f7 68 \u2248 3.3, not 5.8. This is far too high for normal o"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 5, "q": "The purpose of a crankcase heater on a compressor is to:", "a": "Keep the refrigerant boiled out of the oil", "e": "CORRECT. Refrigerant migrates to the cold crankcase during off cycles and dissolves in oil. The heater prevents this, avoiding liquid slugging on star"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 6, "q": "Moisture in a refrigeration system can cause:", "a": "All of the above", "e": "CORRECT. Moisture causes acid formation (water + refrigerant), TXV freeze-up (ice blocks orifice), and reduced heat transfer. All three are serious."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 7, "q": "In a refrigeration system, the evaporator is the component:", "a": "Where the refrigerant absorbs heat", "e": "CORRECT. The evaporator is the \\'cold side\\' heat exchanger where low-pressure liquid refrigerant boils and absorbs heat from the space."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 8, "q": "Refrigerant leaves the expansion valve as:", "a": "A mixture of liquid and saturated vapor", "e": "CORRECT. The rapid pressure drop causes flash gas \u2014 some liquid instantly vaporizes. The result is a two-phase saturated mixture entering the evaporat"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 9, "q": "How many Btu\u2019s does it require to do 1 ton of refrigeration?", "a": "12,000 Btu\u2019s/hr", "e": "CORRECT \u2014 12,000 Btu\u2019s/hr"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 10, "q": "When a refrigerant is compressed its:", "a": "All of the above", "e": "Incorrect. 144 Btu is the latent heat of fusion for one pound of ice \u2014 the energy to melt 1 lb of ice at 32\u00b0F. One ton uses 12,000 Btu/hr."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 11, "q": "The purpose of the refrigerant distributor on an evaporator coil is to:", "a": "Evenly distribute the saturated liquid refrigerant to all the circuits of the coil", "e": "CORRECT. After the TXV, refrigerant is a saturated mixture. The distributor splits this evenly among all evaporator circuits for uniform heat transfer"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 12, "q": "What is the condenser responsible for:", "a": "All of the above", "e": "CORRECT. The condenser rejects superheat, condenses saturated vapor to liquid, AND provides subcooling \u2014 handling all high-side heat rejection."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 13, "q": "There is a definite relationship between the temperature and the pressure of a refrigerant as long as it is:", "a": "Saturated", "e": "CORRECT \u2014 Saturated"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 14, "q": "How is the relatively high temperature liquid refrigerant cooled down to evaporator temperature?", "a": "The liquid cools itself down by flashing because of the pressure drop", "e": "Incorrect. Superheated vapor is above the saturation temperature at that pressure. Like sub-cooled, you need both pressure and temperature \u2014 the PT re"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 15, "q": "What is Phosgene gas?", "a": "A poisonous gas created by burning halocarbon refrigerants", "e": "Incorrect. The compressor is a vapor pump on the suction side \u2014 it doesn\\'t directly cool liquid by conduction."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 16, "q": "The primary responsibility(ies) of the compressor is to;", "a": "both a and c are correct", "e": "CORRECT \u2014 both a and c are correct"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 17, "q": "A chiller is designed to;", "a": "cool liquids", "e": "Partially correct but \\'fluids\\' is a better term."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 18, "q": "An A/C unit is designed to;", "a": "condition the air", "e": "CORRECT. Air conditioning means controlling temperature, humidity, cleanliness, and distribution of air."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 19, "q": "The four parts of the cycle for a reciprocating compressor in order of operation are;", "a": "Re-expansion, suction, compression, discharge", "e": "CORRECT \u2014 Re-expansion, suction, compression, discharge"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 20, "q": "When does the refrigerant actually enter the reciprocating compressor from the system?", "a": "when the pressure in the cylinder is lower than in the suction line", "e": "CORRECT \u2014 The four parts in order: (1) Re-expansion \u2014 clearance volume gas must expand until cylinder pressure drops below suction pressure; (2) Sucti"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 21, "q": "Name 3 different types of positive displacement compressors.", "a": "screw, scroll and reciprocating", "e": "Incorrect. At top dead center (TDC), the piston has just finished compression and is at maximum pressure \u2014 this is when the discharge valve opens, not"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 22, "q": "There is a system with R-134a as the refrigerant. It has a pressure of 22 psig on the low side. When you measure the temperature of the suction line l", "a": "it is a superheated vapor by 5 degrees F", "e": "Incorrect. Centrifugal is a DYNAMIC compressor \u2014 it uses velocity/kinetic energy, NOT positive displacement. Screw and scroll are positive displacemen"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 23, "q": "Primary responsibility(ies) of the metering device is to;", "a": "create an intentional pressure drop to lower the pressure and temperature of the refrigerant", "e": "CORRECT \u2014 create an intentional pressure drop to lower the pressure and temperature of the refrigerant"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 24, "q": "Why does the refrigerant change states several times while going through a system?", "a": "to use latent heat instead of sensible heat and so the refrigerant can be re-used", "e": "CORRECT \u2014 to use latent heat instead of sensible heat and so the refrigerant can be re-used"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 25, "q": "When R-410A is at 95 degrees F, what will the saturation pressure be?", "a": "about296 psig", "e": "CORRECT \u2014 Refrigerant changes states (liquid \u2192 vapor \u2192 liquid) to utilize LATENT heat transfer, which moves far more energy per pound than sensible he"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 26, "q": "A compressor that is totally enclosed and non-serviceable is called a(n) __________ compressor.", "a": "hermetic", "e": "CORRECT \u2014 hermetic"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 27, "q": "Two things that may cause liquid refrigerant accumulation in the compressor crankcase are; ", "a": "migration and flooding during operation", "e": "CORRECT \u2014 R-410A at 95\u00b0F has a saturation pressure of approximately 296 psig from the PT chart. R-410A operates at significantly higher pressures than"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 28, "q": "You can make the evaporator colder in a system by;", "a": "lowering the pressure", "e": "CORRECT \u2014 A hermetic compressor has the motor and compressor completely sealed inside a welded steel shell. There is NO field access \u2014 if the motor or"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 29, "q": "If a system has R-22 in it and I want 10 degrees of sub-cooling out of the condenser, what should the liquid line refrigerant temperature be if it has", "a": "107 degrees F", "e": "CORRECT \u2014 (1) Migration occurs during the OFF cycle when the compressor is cold \u2014 refrigerant vapor migrates to the coldest point (the crankcase) and "},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 30, "q": "When taking refrigerant out of the container, why does the container get cold?", "a": "because of the P/T relationship, when the pressure goes down so does the temperature", "e": "CORRECT \u2014 because of the P/T relationship, when the pressure goes down so does the temperature"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 31, "q": "There are two places in the refrigeration system where the temperature can be obtained by knowing the pressure. Where are they?", "a": "evaporator and condenser", "e": "CORRECT \u2014 From the R-22 PT chart: 250 psig corresponds to approximately 117\u00b0F saturation temperature. Wait \u2014 let me recalculate. R-22 at 250 psig \u2248 11"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 32, "q": "Name a compressor that is NOT a positive displacement machine.", "a": "centrifugal", "e": "CORRECT \u2014 As refrigerant vapor is removed from the container, pressure inside drops. Per the PT relationship, when pressure decreases, the saturation "},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 33, "q": "What helps determine the capacity of a DX evaporator coil.", "a": "all of the above are correct", "e": "Incorrect. While the evaporator is correct, the metering device sees subcooled liquid entering and a saturated mixture leaving \u2014 it\\'s not a clean PT "},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 34, "q": "Why are air and non-condensables considered contaminants in a refrigeration system? ", "a": "they raise the head pressure causing more energy usage", "e": "CORRECT \u2014 they raise the head pressure causing more energy usage"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 35, "q": "Halocarbon refrigerants (CFC\\'s, HCFC\\'s, HFC\\'s) are __________ air.", "a": "heavier than", "e": "Incorrect. Halocarbons have high molecular weights."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 36, "q": "What is the saturation temperature of R-22 when at 68 psig?", "a": "40 degrees F", "e": "Incorrect. Non-condensables RAISE head pressure, they don\\'t lower it. They occupy space in the condenser that should be used for condensing refrigera"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 37, "q": "How many Btu\\'s does it take to freeze 75 pounds of water?  It is tap water at 55 degrees F, and it will be stored at -10 degrees F.", "a": "14,100 Btu\\'s", "e": "CORRECT \u2014 14,100 Btu\\'s"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 38, "q": "The amount of heat removed to lower the temperature of 15 pounds of water from 48 degrees F to 39 degrees F is", "a": "135 Btu\\'s", "e": "Incorrect. 117.3\u00b0F would correspond to a much higher pressure (around 250 psig for R-22)."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 39, "q": "A 75 foot column of water will exert a pressure at the bottom of;", "a": "32.48 psi", "e": "Incorrect. Check your calculation \u2014 the total of all three steps (sensible cooling to 32\u00b0F, latent heat of fusion, sensible cooling to \u221210\u00b0F) equals 1"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 40, "q": "The saturation temperature for R-134a at a pressure of 120 psi is;", "a": "98\u00b0 F.", "e": "Incorrect. While 0.0113 tons is mathematically equivalent (135 \u00f7 12,000), the direct answer in Btu is more appropriate here."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 41, "q": "The general type of compressor that has the motor inside the compressor but has some accessibility is a;", "a": "Semi-hermetic compressor.", "e": "CORRECT \u2014 Semi-hermetic compressor."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 42, "q": "A scroll compressor is more efficient than a reciprocating compressor.", "a": "True", "e": "CORRECT. Scroll compressors have fewer moving parts, continuous compression, no valves, and lower friction \u2014 all contributing to higher efficiency."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 43, "q": "SST stands for;", "a": "Saturated suction temperature.", "e": "CORRECT. SST = Saturated Suction Temperature \u2014 the saturation temperature on the low side."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 44, "q": "Why is the refrigerant level important in a flooded chiller?", "a": "All of the above are correct", "e": "CORRECT \u2014 All of the above are correct"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 45, "q": "If dirty filters in an air conditioning system reduce the quantity of air flowing over the DX coil:", "a": "a system capacity will decrease", "e": "CORRECT \u2014 a system capacity will decrease"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 46, "q": "Cooling towers are used to cool the refrigerant in a system.", "a": "False", "e": "CORRECT. Cooling towers cool condenser WATER, not refrigerant. The cooled water then flows to the condenser to remove heat from refrigerant."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 47, "q": "A standard type evaporative condenser will do the same things as an air-cooled condenser.", "a": "False", "e": "CORRECT \u2014 False"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 48, "q": "The evaporative condenser is designed to get more sub-cooling of the refrigerant than standard water cooled condensers.", "a": "False", "e": "CORRECT \u2014 False"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 49, "q": "Evaporative type equipment relies most heavily on;", "a": "Wet bulb temperature.", "e": "Incorrect. Dry bulb is for sensible cooling equipment."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 50, "q": "What is the major responsibility of the fill deck in the cooling tower?", "a": "Spread out the water to make it easier to evaporate.", "e": "CORRECT \u2014 Spread out the water to make it easier to evaporate."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 51, "q": "When a refrigeration service valve is front-seated;", "a": "The valve is closed to refrigerant flow.", "e": "CORRECT. Front-seated (fully CW) closes both refrigerant flow AND the gauge port. Used to isolate the compressor for service."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 52, "q": "When a refrigeration service valve is back-seated;", "a": "The valve is open to refrigerant flow.", "e": "Incorrect. The fan system supplies air \u2014 the fill deck\\'s job is spreading water for maximum surface area contact with air."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 53, "q": "The TXV is the only metering device that;", "a": "Measures superheat.", "e": "Incorrect. It senses superheat but the key function is modulation."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 54, "q": "A low side float is used to meter refrigerant to;", "a": "A flooded evaporator.", "e": "CORRECT. The low side float maintains constant liquid level in a flooded evaporator \u2014 opens when level drops, closes when level rises."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 55, "q": "If a thermostatic expansion valve\\'s thermal bulb came loose from the suction line at the outlet of the evaporator, which of  the following could resu", "a": "All of the above are correct.", "e": "CORRECT \u2014 All of the above are correct."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 56, "q": "The purpose of an externally equalized thermostatic expansion valve is to _____.", "a": "Compensate for excessive evaporator pressure drop.", "e": "CORRECT \u2014 Compensate for excessive evaporator pressure drop."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 57, "q": "The TXV sensing bulb is mounted _____.", "a": "on the suction line between the evaporator and the compressor", "e": "Partially correct but incomplete \u2014 yes, with the valve wide open, liquid could flood back to the compressor."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 58, "q": "If the power element of a TXV loses it\\'s charge, the _____.", "a": "refrigerant flow to the coil will slow considerably or stop completely", "e": "Incorrect. Refrigerant should never expand in the compressor \u2014 that would cause liquid slugging damage."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 59, "q": "How does the receiver ensure that only 100% liquid refrigerant enters the liquid line?", "a": "by means of a dip tube", "e": "CORRECT \u2014 by means of a dip tube"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 60, "q": "When the quantitiy of refrigerant flow to an evaporator is reduced, the amount of superheat in the vapor leaving the coil will _____.", "a": "increase", "e": "Incorrect. Without refrigerant flow, the valve body won\\'t get cold enough to frost."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 61, "q": "Two types of relief devices are _____ and _____.", "a": "pop safety valve, fusible plug", "e": "CORRECT \u2014 The receiver has a dip tube that extends from the outlet connection down to the bottom of the vessel. Since liquid refrigerant settles to th"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 62, "q": "A rupture disc is classified as a _____.", "a": "one time relief device", "e": "Incorrect. Less flow means MORE superheat, not less. With less refrigerant, it boils off sooner, leaving more coil length to superheat the vapor."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 63, "q": "The best way to adjust a CPR valve is by _________.", "a": "adjusting the CPR to produce an amperage draw of the compressor motor to the motor nameplate rating", "e": "Incorrect. Globe valves are not classified as relief devices."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 64, "q": "A \"king\" valve is _____.", "a": "the first shutoff valve after the receiver", "e": "Incorrect. King valve is on the liquid line, not discharge."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 65, "q": "The sight glass / moisture indicator serves two purposes which are _____ and _____.", "a": "to give a visual inspection of the refrigerant going into the coil, to change colors if there is moi", "e": "CORRECT \u2014 to give a visual inspection of the refrigerant going into the coil, to change colors if there is moisture present"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 66, "q": "A suction accumulator uses a float to open and close a valve which allows the liquid refrigerant to go back to the compressor when needed.", "a": "False", "e": "CORRECT \u2014 False"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 67, "q": "A liquid line filter drier serves two purposes; to filter out larger particles in the piping and to store (hold) liquid.", "a": "False", "e": "CORRECT \u2014 False"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 68, "q": "Why is the consideration of minimum load important in regards to oil and refrigerant?", "a": "It is more difficult to return oil under minimum load.", "e": "CORRECT \u2014 It is more difficult to return oil under minimum load."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 69, "q": "The purpose of a suction trap is to;", "a": "Help raise the oil vertically up from the evaporator.", "e": "Incorrect. That\\'s the inverted trap\\'s purpose."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 70, "q": "The purpose of the inverted trap is to;", "a": "Not allow the oil to drain back down after it\u2019s been elevated.", "e": "CORRECT. The inverted trap at the TOP of a vertical riser prevents oil from draining back down during off cycles."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 71, "q": "Unless otherwise specified by the manufacturer, refrigeration suction lines should be piped;", "a": "Down in the direction of flow to aid in oil return.", "e": "CORRECT \u2014 Down in the direction of flow to aid in oil return."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 72, "q": "Which of the following types of copper tubing is preferred to be used in refrigeration?", "a": "Type ACR", "e": "CORRECT \u2014 Type ACR"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 73, "q": "Why is a purge necessary when installing a copper refrigeration system?", "a": "So the inside of the pipe doesn\\'t oxidize at the higher temperature", "e": "CORRECT \u2014 So the inside of the pipe doesn\\'t oxidize at the higher temperature"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 74, "q": "Why should copper pipe not be used for ammonia refrigeration systems?", "a": "Ammonia corrodes the copper due to a chemical reaction", "e": "CORRECT \u2014 Ammonia corrodes the copper due to a chemical reaction"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 75, "q": "What type of fittings should be used in refrigeration systems?", "a": "Long radius ells", "e": "Incorrect. Level piping doesn\\'t actively assist oil return toward the compressor."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 76, "q": "The size of plumbing tubing is referred to by __________ and the size of ACR tubing is referred to by __________.", "a": "the ID; the OD", "e": "CORRECT \u2014 Type ACR (Air Conditioning and Refrigeration) copper tubing is specifically manufactured for refrigeration: it is internally cleaned, dehydr"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 77, "q": "All pipe should be reamed during the installation process.", "a": "True", "e": "CORRECT. Cutting leaves a burr inside the pipe that restricts flow, creates turbulence, and can break off to damage components. Always ream."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 78, "q": "Always check tubing before installing to make sure it\\'s not contaminated.", "a": "True", "e": "CORRECT \u2014 True"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 79, "q": "Why isn\\'t oxygen used for pressure testing a system?", "a": "oxygen is explosive when combined with oil", "e": "CORRECT \u2014 Ammonia (NH\u2083) reacts chemically with copper and copper alloys, forming copper-ammonia compounds that corrode and contaminate the system. Thi"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 80, "q": "Why must a regulator be used on a nitrogen bottle?", "a": "the pressure in the bottle is too high and it needs to be controlled into the system", "e": "CORRECT. Nitrogen cylinders are charged to 2,000-2,500 psig. Refrigeration systems test to 150-450 psig. A regulator steps pressure down safely."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 81, "q": "Why is it critical to make sure that all the system\\'s valves (hand, solenoid, and check) be opened during brazing and evacuation?", "a": "to make sure that the entire system has been purged, tested and evacuated", "e": "CORRECT \u2014 to make sure that the entire system has been purged, tested and evacuated"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 82, "q": "Conditions that may cause a failure to achieve the required vacuum for a system are", "a": "all of the above are correct", "e": "CORRECT \u2014 all of the above are correct"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 83, "q": "Vapor refrigerant is added to a system through the;", "a": "Low-pressure side of the system.", "e": "CORRECT. Vapor refrigerant is always added on the low side (suction) while running. Never add to the high side of a running system."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 84, "q": "A warm refrigerant storage cylinder will have _________________ the low-pressure side of an operating system.", "a": "A higher pressure than", "e": "CORRECT \u2014 CRITICAL SAFETY: Pressurized oxygen in contact with compressor oil (petroleum-based) can cause a violent, potentially FATAL explosion. Even "},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 85, "q": "When charging liquid refrigerant, (in most cases) the cylinder should be placed;", "a": "Upside down.", "e": "CORRECT \u2014 Upside down."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 86, "q": "To add refrigerant to the system through the suction service valve, the valve stem must be;", "a": "Mid-seated.", "e": "CORRECT \u2014 All valves must be open so the ENTIRE system receives: (1) nitrogen purge to displace oxygen during brazing, (2) full pressure testing to ve"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 87, "q": "If the evaporator temperature is below 32\u00b0 F, there must be some provision for:", "a": "defrost", "e": "CORRECT \u2014 defrost"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 88, "q": "Off-cycle defrost occurs:", "a": "from the space temperature when the system is shut down.", "e": "CORRECT. Off-cycle defrost is the simplest method \u2014 the system turns off and ambient room temperature naturally melts the frost."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 89, "q": "The type of system that requires the use of a liquid pump to supply liquid to the evaporator is called a _____________ system.", "a": "liquid recirculation", "e": "CORRECT \u2014 liquid recirculation"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 90, "q": "The fin spacing on low-temp evaporators is ________________ on medium-temp evaporators.", "a": "farther apart than", "e": "CORRECT \u2014 farther apart than"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 91, "q": "Frost formation on the evaporator coil is normal for ____________________.", "a": "low-temperature refrigeration systems.", "e": "Incorrect. Back-seated (fully CCW) is normal operating position \u2014 the gauge port is isolated and you can\\'t add refrigerant through it."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 92, "q": "Increasing the spring pressure on the thermostatic expansion valve will cause _______________.", "a": "the evaporator superheat to increase", "e": "CORRECT \u2014 the evaporator superheat to increase"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 93, "q": "Hot gas bypass is different than hot gas defrost. The purpose of hot gas bypass is to:", "a": "keep the compressor running and not allowing it to short cycle.", "e": "CORRECT \u2014 keep the compressor running and not allowing it to short cycle."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 94, "q": "Balanced port TXV\\'s are used:", "a": "to feed refrigerant at a normal rate with low ambient temperatures", "e": "CORRECT. Balanced port TXVs compensate for fluctuating high-side pressure, maintaining proper feed even when head pressure drops in low ambient."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 95, "q": "Two types of water supplies for WC condensers are:", "a": "recirculated and once-through", "e": "Incorrect. DX (Direct Expansion) systems use a metering device (TXV or orifice) to feed refrigerant \u2014 no liquid pump."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 96, "q": "When troubleshooting water-cooled condensers, understanding \u0394T, split, and approach is important. Approach is defined as:", "a": "temperature difference between liquid refrigerant out and water out.", "e": "CORRECT \u2014 temperature difference between liquid refrigerant out and water out."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 97, "q": "Using the following formula to calculate the amount of water flow in a recirculated condenser system. Btu\\'s = gpm x \u0394T x 500. The unit is rated at 30", "a": "90 gpm", "e": "Incorrect. Only low-temperature systems normally accumulate frost."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 98, "q": "What is wet-bulb temperature?", "a": "the lowest temperature that a wet surface can obtain due to evaporation", "e": "Incorrect. Only superheat increases \u2014 not all of the above."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 99, "q": "When troubleshooting water-cooled condensers, understanding  \u0394T, split, and approach is important. \u0394T is defined as:", "a": "temperature difference between water in and water out", "e": "CORRECT \u2014 temperature difference between water in and water out"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 100, "q": "When troubleshooting water-cooled condensers, understanding  \u0394T, split, and approach is important. Split is defined as:", "a": "temperature difference between SCT and water in", "e": "CORRECT \u2014 temperature difference between SCT and water in"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 101, "q": "In a waste-water condenser, a regulating valve is used to control the:", "a": "water flow", "e": "Incorrect. \\'Potable\\' is not one of the standard classifications."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 102, "q": "What is relative humidity?", "a": "the amount of moisture in the air compared to what it could hold at that temperature", "e": "Incorrect. Water in vs. water out temperature difference is called \u0394T, not Approach."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 103, "q": "What is dew-point temperature?", "a": "the temperature at which the moisture in the air settles out", "e": "Incorrect. 72 gpm uses a 10\u00b0F \u0394T \u2014 the exam answer indicates 90 gpm is correct."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 104, "q": "Make-up water for an evaporative condenser is needed to make up for losses incurred by:", "a": "all of the above are correct", "e": "CORRECT \u2014 all of the above are correct"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 105, "q": "Flow rates for a recirculated systems water cooled condenser are estimated at:", "a": "3 gpm/ton", "e": "Incorrect. Liquid refrigerant out vs. water out is called \\'Approach.\\'"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 106, "q": "A compressor is listed either as a positive displacement machine or a dynamic machine. The definition for positive displacement is:", "a": "for every cycle, a fluid has to be displaced", "e": "Incorrect. Water in vs. water out is \u0394T, not Split."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 107, "q": "A rotary compressor is said to have a fixed Vi, and a reciprocating compressor is said to have an adjustable Vi. Vi is _________________.", "a": "volume index, which adjusts the capacity control to avoid over or under compressing the gas", "e": "Incorrect. The valve controls water flow rate \u2014 water temperature changes are a result, not the controlled variable."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 108, "q": "When the load in an evaporator increases, the TXV;", "a": "Increases refrigerant flow", "e": "CORRECT. Higher load = more heat = faster boiling = higher superheat = TXV opens wider = more flow."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 109, "q": "What is the net oil pressure of a reciprocating compressor with the following pressure readings; suction pressure gauge reads 68 psig, oil pressure ga", "a": "34 psig", "e": "CORRECT \u2014 34 psig"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 110, "q": "A zeotropic refrigerant is;", "a": "A blended refrigerant with a noticeable temperature glide", "e": "Partially correct but incomplete \u2014 bleed rate is only one of three losses."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 111, "q": "Clearance volume is defined as:", "a": "the space left above the piston at top dead center", "e": "Incorrect. 1.2 gpm/ton is too low for proper condenser heat rejection."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 112, "q": "The type of compressor that is defined as a dynamic compressor is a _______________ type compressor.", "a": "Centrifugal", "e": "Incorrect. The first answer is the correct definition."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 113, "q": "When a reciprocating compressor has the ability to unload each cylinder independently, it accomplishes that by:", "a": "lifting the suction valve off its seat", "e": "Incorrect. \\'Volume integer\\' is wrong, and suction pressure control is not what Vi addresses."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 114, "q": "The capacity control for a screw compressor is accomplished with _______________.", "a": "slide valve", "e": "CORRECT \u2014 slide valve"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 115, "q": "A low-pressure centrifugal chiller is different than a high-pressure centrifugal chiller because it requires use of ________________ to maintain prope", "a": "a purge unit", "e": "Incorrect. 170 psig doesn\\'t result from the correct formula. Discharge pressure (220 psig) is NOT used in net oil pressure calculations."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 116, "q": "For centrifugal chillers, a stall is defined as:", "a": "when the difference between the discharge pressure and suction pressure gets too high and the refrig", "e": "Incorrect. Reversal of flow is surge, not stall."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 117, "q": "For centrifugal chiller, lift is defined as:", "a": "the difference between the suction pressure and discharge pressure", "e": "CORRECT \u2014 the difference between the suction pressure and discharge pressure"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 118, "q": "For centrifugal chillers, a surge is defined as:", "a": "when the difference between the discharge pressure and suction pressure gets too high and the refrig", "e": "Incorrect. Scroll compressors are positive displacement \u2014 they trap gas between orbiting and fixed scrolls."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 119, "q": "Two-temperature operation of a refrigeration system is necessary when;", "a": "more than one evaporator, each at a different temperature, is operating from one compressor", "e": "CORRECT \u2014 Cylinder unloading in a reciprocating compressor is accomplished by mechanically holding the suction valve OPEN. With the suction valve held"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 120, "q": "The EPR valve is installed in the suction line at the evaporator outlet and it:", "a": "will let the evaporator pressure go only as low as a pre-determined point", "e": "CORRECT \u2014 Screw compressor capacity control uses a SLIDE VALVE that opens a bypass port along the rotor housing. When the slide valve moves, it allows"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 121, "q": "The crankcase pressure regulator (CPR) is installed in the suction line near the:", "a": "compressor", "e": "Incorrect. All compressors require lubrication \u2014 this isn\\'t what distinguishes low-pressure from high-pressure chillers."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 122, "q": "A hot pull down is when:", "a": "the temperature of the load is high and the compressor has to run for a long period of time to lower", "e": "CORRECT. Hot pulldown occurs when warm product is loaded \u2014 the compressor runs hard trying to pull temperature down, risking motor overload."},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 123, "q": "A valve used to protect the compressor during a hot pull down is the:", "a": "CPR", "e": "CORRECT \u2014 Lift is the pressure differential between suction and discharge that the centrifugal impeller must overcome. It\\'s determined by the differe"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 124, "q": "The type of system designed to get very low evaporator temperature using 2 different refrigerants is called:", "a": "a cascade system", "e": "CORRECT \u2014 a cascade system"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 125, "q": "The type of system that operates using one refrigerant with multiple temperatures gained in steps is the:", "a": "two-stage system", "e": "CORRECT \u2014 Two-temperature operation is needed when a SINGLE compressor serves MULTIPLE evaporators operating at DIFFERENT temperatures (e.g., a walk-i"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 126, "q": "A refrigeration system that utilized a type A2 refrigerant needs to have the relief device piped to the outside if the system contains:", "a": "6.6 lbs of refrigerant or more", "e": "CORRECT \u2014 The EPR (Evaporator Pressure Regulator) holds a MINIMUM evaporator pressure. In a two-temperature system, the EPR prevents the warmer evapor"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 127, "q": "How many tons of refrigeration is required if we want to freeze 7000 pounds of a product in one (1) hour?  Product freeze point is 26 degrees F, laten", "a": "90.21 tons", "e": "CORRECT \u2014 90.21 tons"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 128, "q": "Match the definition to the term. What is: Ambient temperature?", "a": "Temperature of air surrounding a unit", "e": "CORRECT \u2014 Ambient temperature = Temperature of air surrounding a unit"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 129, "q": "Match the definition to the term. What is: BTU?", "a": "The amount of heat required to raise one pound of WATER one degree F", "e": "CORRECT \u2014 BTU = The amount of heat required to raise one pound of WATER one degree F"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 130, "q": "Match the definition to the term. What is: Specific heat?", "a": "The amount of heat required to raise one pound of a SUBSTANCE one degree F", "e": "CORRECT \u2014 Specific heat = The amount of heat required to raise one pound of a SUBSTANCE one degree F"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 131, "q": "Match the definition to the term. What is: Vaporization?", "a": "Changing from a liquid to a vapor by heating", "e": "CORRECT \u2014 Vaporization = Changing from a liquid to a vapor by heating"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 132, "q": "Match the definition to the term. What is: Superheated?", "a": "A vapor at a temperature above its saturation point for a given pressure", "e": "CORRECT \u2014 Superheated = A vapor at a temperature above its saturation point for a given pressure"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 133, "q": "Match the definition to the term. What is: Latent heat?", "a": "Heat that causes a change of state without temperature change", "e": "CORRECT \u2014 Latent heat = Heat that causes a change of state without temperature change"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 134, "q": "Match the definition to the term. What is: Sub-cooled?", "a": "A liquid at a temperature below its saturation point for a given pressure", "e": "CORRECT \u2014 Sub-cooled = A liquid at a temperature below its saturation point for a given pressure"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 135, "q": "Match the definition to the term. What is: Refrigerant?", "a": "Heat absorbing fluid capable of changing states", "e": "CORRECT \u2014 Refrigerant = Heat absorbing fluid capable of changing states"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 136, "q": "Match the definition to the term. What is: Sensible heat?", "a": "Heat that causes a measurable temperature change", "e": "CORRECT \u2014 Sensible heat = Heat that causes a measurable temperature change"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 137, "q": "Match the definition to the term. What is: Saturation point?", "a": "The temperature at which a liquid boils at a specific pressure", "e": "CORRECT \u2014 Saturation point = The temperature at which a liquid boils at a specific pressure"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 138, "q": "Match the definition to the term. What is: Conduction?", "a": "Heat transfer by direct molecular contact", "e": "CORRECT \u2014 Conduction = Heat transfer by direct molecular contact"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 139, "q": "Match the definition to the term. What is: Convection?", "a": "Heat transfer by fluid movement such as air or liquid currents", "e": "CORRECT \u2014 Convection = Heat transfer by fluid movement such as air or liquid currents"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 140, "q": "Match the definition to the term. What is: Radiation?", "a": "Heat transfer by energy rays", "e": "CORRECT \u2014 Radiation = Heat transfer by energy rays"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 141, "q": "Match the definition to the term. What is: Evaporation?", "a": "Changing from a liquid to a vapor at low temperatures and pressures", "e": "CORRECT \u2014 Evaporation = Changing from a liquid to a vapor at low temperatures and pressures"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 142, "q": "Match the definition to the term. What is: Heat of compression?", "a": "Heat added to a substance by squeezing molecules together", "e": "CORRECT \u2014 Heat of compression = Heat added to a substance by squeezing molecules together"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 143, "q": "Identify the refrigeration system component from the diagram. What is: Component A?", "a": "TXV (Thermostatic Expansion Valve)", "e": "CORRECT \u2014 Component A = TXV (Thermostatic Expansion Valve)"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 144, "q": "Identify the refrigeration system component from the diagram. What is: Component B?", "a": "Condenser", "e": "CORRECT \u2014 Component B = Condenser"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 145, "q": "Identify the refrigeration system component from the diagram. What is: Component C?", "a": "Muffler (discharge vibration dampener)", "e": "CORRECT \u2014 Component C = Muffler (discharge vibration dampener)"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 146, "q": "Identify the refrigeration system component from the diagram. What is: Component D?", "a": "Oil separator", "e": "CORRECT \u2014 Component D = Oil separator"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 147, "q": "Identify the refrigeration system component from the diagram. What is: Component E?", "a": "King valve (receiver outlet)", "e": "CORRECT \u2014 Component E = King valve (receiver outlet)"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 148, "q": "Identify the refrigeration system component from the diagram. What is: Component F?", "a": "Oil reservoir", "e": "CORRECT \u2014 Component F = Oil reservoir"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 149, "q": "Identify the refrigeration system component from the diagram. What is: Component G?", "a": "Sight glass / moisture indicator", "e": "CORRECT \u2014 Component G = Sight glass / moisture indicator"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 150, "q": "Identify the refrigeration system component from the diagram. What is: Component H?", "a": "Evaporator", "e": "CORRECT \u2014 Component H = Evaporator"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 151, "q": "Identify the refrigeration system component from the diagram. What is: Component I?", "a": "Compressor", "e": "CORRECT \u2014 Component I = Compressor"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 152, "q": "Identify the refrigeration system component from the diagram. What is: Component J?", "a": "Liquid line filter drier", "e": "CORRECT \u2014 Component J = Liquid line filter drier"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 153, "q": "Identify the refrigeration system component from the diagram. What is: Component K?", "a": "Receiver", "e": "CORRECT \u2014 Component K = Receiver"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 154, "q": "Identify the refrigeration system component from the diagram. What is: Component L?", "a": "Three-way dual relief valves", "e": "CORRECT \u2014 Component L = Three-way dual relief valves"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 155, "q": "Identify the refrigerant condition (from a color-coded diagram). What is: Fluid #1?", "a": "High pressure saturated mix (in condenser)", "e": "CORRECT \u2014 Fluid #1 = High pressure saturated mix (in condenser)"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 156, "q": "Identify the refrigerant condition (from a color-coded diagram). What is: Fluid #2?", "a": "High pressure sub-cooled liquid (liquid line)", "e": "CORRECT \u2014 Fluid #2 = High pressure sub-cooled liquid (liquid line)"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 157, "q": "Identify the refrigerant condition (from a color-coded diagram). What is: Fluid #3?", "a": "Low pressure saturated mix (in evaporator)", "e": "CORRECT \u2014 Fluid #3 = Low pressure saturated mix (in evaporator)"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 158, "q": "Identify the refrigerant condition (from a color-coded diagram). What is: Fluid #4?", "a": "Low pressure superheated vapor (suction line)", "e": "CORRECT \u2014 Fluid #4 = Low pressure superheated vapor (suction line)"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 159, "q": "Identify the refrigerant condition (from a color-coded diagram). What is: Fluid #5?", "a": "Oil (compressor lubricant)", "e": "CORRECT \u2014 Fluid #5 = Oil (compressor lubricant)"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 160, "q": "Match the description to the correct refrigeration vessel. What is: A place to store liquid refrigerant when it is not being used?", "a": "HPR (High Pressure Receiver)", "e": "CORRECT \u2014 A place to store liquid refrigerant when it is not being used = HPR (High Pressure Receiver)"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 161, "q": "Match the description to the correct refrigeration vessel. What is: A vessel that protects the compressor from liquid flooding?", "a": "Suction Accumulator", "e": "CORRECT \u2014 A vessel that protects the compressor from liquid flooding = Suction Accumulator"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 162, "q": "Match the description to the correct refrigeration vessel. What is: Separates oil from hot discharge gas and returns it to the compressor?", "a": "Oil Separator", "e": "CORRECT \u2014 Separates oil from hot discharge gas and returns it to the compressor = Oil Separator"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 163, "q": "Match the description to the correct refrigeration vessel. What is: Located above the flooded evaporator, supplies liquid by gravity feed?", "a": "Recirculator", "e": "CORRECT \u2014 Located above the flooded evaporator, supplies liquid by gravity feed = Recirculator"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 164, "q": "Match the description to the correct refrigeration vessel. What is: Controlled-pressure vessel that provides liquid to a pump?", "a": "Surge Drum", "e": "CORRECT \u2014 Controlled-pressure vessel that provides liquid to a pump = Surge Drum"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 165, "q": "Match the description to the correct refrigeration vessel. What is: Maintains a liquid level where booster discharge gas is de-superheated?", "a": "Intercooler", "e": "CORRECT \u2014 Maintains a liquid level where booster discharge gas is de-superheated = Intercooler"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 166, "q": "R-410A A/C system: house 79\u00b0F, outside 93\u00b0F, high-efficiency condenser, 10\u00b0F subcooling, 12\u00b0F superheat. What is: Evaporator leaving air temperature?", "a": "59\u00b0F \u2014 House temp 79\u00b0F minus ~20\u00b0F coil temperature drop", "e": "CORRECT \u2014 Evaporator leaving air temperature = 59\u00b0F \u2014 House temp 79\u00b0F minus ~20\u00b0F coil temperature drop"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 167, "q": "R-410A A/C system: house 79\u00b0F, outside 93\u00b0F, high-efficiency condenser, 10\u00b0F subcooling, 12\u00b0F superheat. What is: SST (Saturated Suction Temperature)?", "a": "44\u00b0F \u2014 Leaving air 59\u00b0F minus ~15\u00b0F evaporator TD", "e": "CORRECT \u2014 SST (Saturated Suction Temperature) = 44\u00b0F \u2014 Leaving air 59\u00b0F minus ~15\u00b0F evaporator TD"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 168, "q": "R-410A A/C system: house 79\u00b0F, outside 93\u00b0F, high-efficiency condenser, 10\u00b0F subcooling, 12\u00b0F superheat. What is: Suction line temperature?", "a": "56\u00b0F \u2014 SST 44\u00b0F + 12\u00b0F superheat = 56\u00b0F", "e": "CORRECT \u2014 Suction line temperature = 56\u00b0F \u2014 SST 44\u00b0F + 12\u00b0F superheat = 56\u00b0F"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 169, "q": "R-410A A/C system: house 79\u00b0F, outside 93\u00b0F, high-efficiency condenser, 10\u00b0F subcooling, 12\u00b0F superheat. What is: Liquid line temperature?", "a": "103\u00b0F \u2014 SCT 109\u00b0F minus ~6\u00b0F (subcooling approaches 10\u00b0F target)", "e": "CORRECT \u2014 Liquid line temperature = 103\u00b0F \u2014 SCT 109\u00b0F minus ~6\u00b0F (subcooling approaches 10\u00b0F target)"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 170, "q": "R-410A A/C system: house 79\u00b0F, outside 93\u00b0F, high-efficiency condenser, 10\u00b0F subcooling, 12\u00b0F superheat. What is: SCT (Saturated Condensing Temperatur", "a": "109\u00b0F \u2014 Outside 93\u00b0F + ~16\u00b0F high-efficiency condenser TD", "e": "CORRECT \u2014 SCT (Saturated Condensing Temperature) = 109\u00b0F \u2014 Outside 93\u00b0F + ~16\u00b0F high-efficiency condenser TD"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 171, "q": "R-410A A/C system: house 79\u00b0F, outside 93\u00b0F, high-efficiency condenser, 10\u00b0F subcooling, 12\u00b0F superheat. What is: Low side pressure (R-410A)?", "a": "123 psig \u2014 R-410A PT chart at 44\u00b0F SST", "e": "CORRECT \u2014 Low side pressure (R-410A) = 123 psig \u2014 R-410A PT chart at 44\u00b0F SST"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 172, "q": "R-410A A/C system: house 79\u00b0F, outside 93\u00b0F, high-efficiency condenser, 10\u00b0F subcooling, 12\u00b0F superheat. What is: High side pressure (R-410A)?", "a": "380 psig \u2014 R-410A PT chart at 109\u00b0F SCT", "e": "CORRECT \u2014 High side pressure (R-410A) = 380 psig \u2014 R-410A PT chart at 109\u00b0F SCT"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 173, "q": "Two common types of evaporators used in chillers are the __________ and the __________ type systems.", "a": "Flooded and DX (Direct Expansion)", "e": "CORRECT \u2014 The two standard chiller evaporator types are FLOODED (tubes submerged in liquid refrigerant on the shell side) and DX/Direct Expansion (ref"},
{"t": "Adv Refrigeration", "f": "Adv_Refrigeration_Final_Study_Tool.html", "n": 174, "q": "What are the recommended joining procedures for refrigerant piping? (Select the best answer)", "a": "Brazing with Sil-fos AND brazing with 45% silver", "e": "CORRECT \u2014 Both brazing with 15% Sil-fos (for copper-to-copper joints) and brazing with 45% silver (for copper-to-brass/steel joints) are acceptable. 5"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 1, "q": "A cylindrical tank has a radius of 2.5 ft and height of 8 ft. What is it\\'s volume in gallons?", "a": "1,174.96 gallons", "e": "CORRECT \u2014 V = \u03c0r\u00b2h = \u03c0 \u00d7 2.5\u00b2 \u00d7 8 = \u03c0 \u00d7 6.25 \u00d7 8 = 157.08 ft\u00b3. Convert: 157.08 \u00d7 7.48 gal/ft\u00b3 = 1,174.96 gallons."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 2, "q": "A 75-foot column of water exerts what pressure at the bottom?", "a": "32.475 psi", "e": "CORRECT \u2014 P = H \u00d7 0.433 psi/ft = 75 \u00d7 0.433 = 32.475 psi."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 3, "q": "Compound gauge reads 28\" Hg barometric, 10\" Hg vacuum. What is the actual pressure in psi?", "a": "8.84 psi", "e": "CORRECT \u2014 Net = 28\" - 10\" = 18\" Hg. P = 18 \u00d7 0.491 = 8.84 psi."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 4, "q": "34.7 PSIA \u2014 is this gauge or absolute pressure?", "a": "Already absolute (PSIA)", "e": "CORRECT \u2014 PSIA = Pounds per Square Inch Absolute. Already includes atmospheric pressure."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 5, "q": "BTU to heat 50 lbs of steel (SH=0.032) from 75\u00b0F to 400\u00b0F?", "a": "520 BTU", "e": "CORRECT \u2014 BTU = SH \u00d7 W \u00d7 \u0394T = 0.032 \u00d7 50 \u00d7 (400-75) = 0.032 \u00d7 50 \u00d7 325 = 520 BTU."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 6, "q": "200-ft steel pipe heated from 40\u00b0F to 353.1\u00b0F (COE=0.0000067). Expansion?", "a": "About 5 inches (0.42 ft)", "e": "CORRECT \u2014 EL = L \u00d7 \u0394T \u00d7 COE = 200 \u00d7 313.1 \u00d7 0.0000067 = 0.4196 ft \u2248 5.03 inches."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 7, "q": "Latent heat of vaporization for water at atmospheric pressure?", "a": "970.4 BTU/lb", "e": "CORRECT \u2014 970.4 BTU/lb to convert water at 212\u00b0F to steam at 212\u00b0F."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 8, "q": "Box 24\u00d724\u00d718 inches, weighs 250 lbs. Density? Float in water?", "a": "0.0241 lbs/in\u00b3 \u2014 floats (less dense than water at 0.0361)", "e": "CORRECT \u2014 V=24\u00d724\u00d718=10,368 in\u00b3. D=250/10,368=0.0241. Water=0.0361. Since 0.0241 < 0.0361, it FLOATS."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 9, "q": "Box 18\u00d724\u00d730 inches, weighs 350 lbs. Float or sink?", "a": "Floats \u2014 density 0.027 < water 0.0361", "e": "CORRECT \u2014 V=18\u00d724\u00d730=12,960 in\u00b3. D=350/12,960=0.027 lbs/in\u00b3. Water=0.0361. 0.027<0.0361 \u2192 FLOATS."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 10, "q": "Convert 650\u00b0F to Celsius.", "a": "342.95\u00b0C", "e": "CORRECT \u2014 C = (F+40)\u00d70.555\u221240 = 690\u00d70.555\u221240 = 382.95\u221240 = 342.95\u00b0C."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 11, "q": "Pump must supply 50 ft head + 4 psi safety factor. Total pressure needed?", "a": "About 26 psi", "e": "CORRECT \u2014 P = 50\u00d70.433 = 21.65 + 4 psi safety = 25.65 \u2248 26 psi."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 12, "q": "Why not use 50-50 solder in high-temperature systems?", "a": "Lower melting point = weaker joint at high temperatures", "e": "CORRECT \u2014 50-50 solder melts at relatively low temps, making joints weak and prone to failure in high-temp applications. Use brazing instead."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 13, "q": "What is a compound gauge used for?", "a": "Systems operating in both pressure and vacuum ranges", "e": "CORRECT \u2014 Reads both positive pressure and vacuum on one dial. Example: low-pressure chiller evaporator operating in vacuum."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 14, "q": "Area of 5-inch radius circle? Force at 150 psi?", "a": "78.54 in\u00b2, 11,781 lbs", "e": "CORRECT \u2014 A=\u03c0r\u00b2=\u03c0\u00d725=78.54 in\u00b2. F=A\u00d7P=78.54\u00d7150=11,781 lbs."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 15, "q": "Total BTU to cool 50 lbs water from 150\u00b0F to 0\u00b0F (freeze and cool ice)?", "a": "13,900 BTU", "e": "CORRECT \u2014 Step 1: SH\u00d7W\u00d7\u0394T=1\u00d750\u00d7118=5,900 (cool to 32\u00b0F). Step 2: LH\u00d7W=144\u00d750=7,200 (freeze). Step 3: SH\u00d7W\u00d7\u0394T=0.5\u00d750\u00d732=800 (cool ice to 0\u00b0F). Total=5,"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 16, "q": "How does an inverted bucket trap operate?", "a": "Condensate enters \u2192 bucket sinks \u2192 valve opens; Steam enters \u2192 bucket floats \u2192 valve closes; Cycle r", "e": "CORRECT \u2014 Bucket inverted and open at bottom. Condensate fills trap \u2192 bucket sinks \u2192 opens valve. Steam enters bucket \u2192 buoyancy \u2192 floats up \u2192 closes "},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 17, "q": "Difference between saturated steam and superheated steam?", "a": "Saturated = at boiling point for it\\'s pressure; Superheated = heated above boiling point", "e": "CORRECT \u2014 Saturated steam is at the exact boiling temperature for it\\'s pressure. Superheated steam has been heated beyond saturation \u2014 contains addit"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 18, "q": "Why is there no possibility of air entering a closed steam system?", "a": "No air-water interface \u2014 system is sealed with no expansion tank open to atmosphere", "e": "CORRECT \u2014 Unlike hydronic systems with expansion tanks open to atmosphere, steam systems are closed. No air-water interface means no mechanism for air"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 19, "q": "What do low-water cutoffs do?", "a": "Maintain safe water level; cut power to burner if water drops below minimum", "e": "CORRECT \u2014 Two safety functions: (1) monitor water level, (2) shut off burner if level drops too low \u2014 preventing dry-firing and potential catastrophic"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 20, "q": "Bernoullis principle: As velocity increases, pressure ___?", "a": "Decreases (and vice versa)", "e": "CORRECT \u2014 Bernoullis: velocity UP = pressure DOWN, and vice versa. Fundamental to venturis, pump curves, and many HVAC components."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 21, "q": "What is relative humidity?", "a": "(Present moisture / Maximum moisture air can hold) \u00d7 100%", "e": "CORRECT \u2014 RH = (Present Moisture / Max Moisture) \u00d7 100. Warmer air holds more moisture, so same water vapor = lower RH at higher temps."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 22, "q": "Why pitch refrigerant suction piping downward in flow direction?", "a": "For oil return \u2014 gravity helps move oil toward the compressor", "e": "CORRECT \u2014 Oil is heavier than refrigerant vapor. Downward pitch uses gravity to help move oil back to compressor with the vapor flow."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 23, "q": "Why does warm water rise in a hydronic system?", "a": "Less dense \u2014 lighter molecules rise; cooler denser water falls (convection)", "e": "CORRECT \u2014 Heating expands water, reducing density. Lighter warm water rises, cooler dense water sinks \u2014 natural convection."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 24, "q": "What is an air separator?", "a": "Where high temp + low velocity allows dissolved air to release from water", "e": "CORRECT \u2014 Installed where water is hottest and slowest (near boiler outlet). Hot water holds less dissolved air; slow velocity lets bubbles separate a"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 25, "q": "Three methods of heat transfer?", "a": "Conduction, Convection, Radiation", "e": "CORRECT \u2014 (1) Conduction: molecular contact. (2) Convection: fluid movement. (3) Radiation: electromagnetic energy rays."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 26, "q": "How does a pop safety valve work?", "a": "Opens at set pressure (2-3 psi above rated), modulates, recloses automatically", "e": "CORRECT \u2014 Opens quickly at set pressure, modulates (weeps) as it approaches set point, recloses when pressure drops. For hot water, a relief valve is "},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 27, "q": "What is a vacuum reading?", "a": "Pressure below atmospheric (below barometric)", "e": "CORRECT \u2014 Vacuum = pressure BELOW atmospheric. Measured in inches Hg below the barometric reading (~29.92\" Hg at sea level)."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 28, "q": "What is absolute pressure?", "a": "Atmospheric + gauge pressure (or atmospheric \u2212 vacuum reading)", "e": "CORRECT \u2014 PSIA = PSIG + 14.7. In vacuum: PSIA = atmospheric \u2212 vacuum reading. Always positive."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 29, "q": "How does air leave a steam heating coil and return to the boiler?", "a": "Through the trap \u2192 condensate piping \u2192 receiver \u2192 vented to atmosphere", "e": "CORRECT \u2014 Air enters with steam, gets pushed ahead, passes through trap with condensate, travels to receiver, vented at the air gap."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 30, "q": "How is pump flow controlled by throttling?", "a": "Restricting flow at the pump discharge with a valve", "e": "CORRECT \u2014 Partially closing a discharge valve increases resistance and reduces flow. Traditional balancing method."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 31, "q": "What does a cooling tower do?", "a": "Cools water by evaporation \u2014 performance depends on wet bulb temperature", "e": "CORRECT \u2014 Cooling towers cool water through EVAPORATION. Rate depends on WET BULB temp (not dry bulb). Can cool water to within a few degrees of wet b"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 32, "q": "Three purposes of evacuation on a refrigeration system?", "a": "1) Verify no leaks, 2) Remove moisture, 3) Remove non-condensables from oil", "e": "CORRECT \u2014 (1) Leak verification (holds vacuum). (2) Moisture removal (lowers waters boiling point). (3) Removes air, non-condensables, and dissolved g"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 33, "q": "What is a sub-cooled liquid?", "a": "Liquid below condensing temperature for it\\'s pressure", "e": "CORRECT \u2014 Below saturation temp at it\\'s pressure. 100% liquid, no vapor. Example: liquid line refrigerant cooled below condensing temp."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 34, "q": "What is a refrigerant?", "a": "Heat-absorbing fluid that changes state by boiling/evaporation", "e": "CORRECT \u2014 Designed to absorb heat by evaporating at low temp/pressure and reject heat by condensing at higher temp/pressure. Phase change is key."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 35, "q": "What is a backflow preventer in a boiler system for?", "a": "Prevents water from backing out due to pressure differences; maintains safe level", "e": "CORRECT \u2014 Prevents boiler water from flowing backward due to pressure differences or leaks. Maintains safe water level."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 36, "q": "Low-pressure boiler fittings: ASME pressure rating for steam? For water/oil/gas?", "a": "125 psi steam, 200 psi water/oil/gas", "e": "CORRECT \u2014 Standard ASME: 125 psi for steam, 200 psi for water/oil/gas."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 37, "q": "Mixing valve vs diverting valve?", "a": "Mixing: 2 in, 1 out (blends). Diverting: 1 in, 2 out (splits).", "e": "CORRECT \u2014 MIXING: 2 inlets + 1 outlet, blends hot+cold. DIVERTING: 1 inlet + 2 outlets, splits flow between paths."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 38, "q": "What determines static pressure in a hydronic system?", "a": "Water HEIGHT: P = H \u00d7 0.433 psi/ft", "e": "CORRECT \u2014 Static pressure = height of water column \u00d7 0.433 psi/ft. A 100-ft building has 43.3 psi at the bottom."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 39, "q": "What is a vacuum breaker?", "a": "Opens to admit air when steam collapse creates vacuum", "e": "CORRECT \u2014 When steam condenses rapidly, volume reduction creates vacuum. Vacuum breaker admits air to prevent pipe collapse and allow proper drainage."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 40, "q": "When hot high-pressure condensate enters a lower pressure area, what happens?", "a": "Some flashes to steam \u2014 temperature drops to new boiling point", "e": "CORRECT \u2014 Excess heat above the new saturation temp causes some condensate to re-evaporate (flash steam). Temp drops to the new lower boiling point."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 41, "q": "Globe valve vs gate valve?", "a": "Globe: throttles flow, high \u0394P. Gate: fully open/closed, low \u0394P.", "e": "CORRECT \u2014 Globe valves THROTTLE (modulate) flow with high pressure drop. Gate valves are for ISOLATION (full open/closed) with minimal \u0394P. Never throt"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 42, "q": "Why use eccentric reducer (flat on top) in steam piping?", "a": "Keeps bottom flat to prevent condensate pockets and water hammer", "e": "CORRECT \u2014 Flat side on TOP keeps bottom of pipe level, preventing condensate pooling in pockets that cause dangerous water hammer. Also helps air pock"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 43, "q": "Three purposes of a steam trap?", "a": "1) Remove condensate, 2) Remove non-condensables (air), 3) Hold back live steam", "e": "CORRECT \u2014 (1) Discharge condensate promptly. (2) Remove air/non-condensables quickly (they insulate and cause corrosion). (3) Prevent live steam from "},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 44, "q": "Why must condensate be at atmospheric pressure to enter a gravity-return boiler?", "a": "Must overcome boiler pressure \u2014 if boiler pressure is higher, condensate backs up", "e": "CORRECT \u2014 In gravity return, condensate must have equal or higher pressure than boiler to flow in. If boiler steam pressure exceeds return pressure, c"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 45, "q": "What is a blowdown tank for?", "a": "Receives hot blowdown water so temp/pressure can reduce before draining", "e": "CORRECT \u2014 Receives high-temp/pressure blowdown, allows safe reduction before discharge to drain. Prevents damage to drainage system."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 46, "q": "What does a backflow preventer do on a boiler?", "a": "Prevents boiler water from backing out; maintains safe water level in condensate piping", "e": "CORRECT \u2014 Prevents boiler water from backing into return piping due to pressure differences or leaks. Maintains safe water level."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 47, "q": "ASME fitting rating: low-pressure boiler fittings are rated for what?", "a": "125 psi steam or 200 psi water, oil, gas", "e": "CORRECT \u2014 Standard ASME rated: 125 psi steam service, 200 psi water/oil/gas service."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 48, "q": "What does feedwater treatment do?", "a": "Removes air and impurities to prevent corrosion and scale", "e": "CORRECT \u2014 Removes dissolved oxygen (pitting), minerals (scale), CO\u2082 (carbonic acid), and impurities that damage the boiler."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 49, "q": "Steam at 10 psi has enthalpy 1,160.4 BTU/lb, water enthalpy 148 BTU. BTU released when 20 lbs condenses and cools?", "a": "20,248 BTU", "e": "CORRECT \u2014 Per lb: 1,160.4 \u2212 148.0 = 1,012.4 BTU/lb. For 20 lbs: 1,012.4 \u00d7 20 = 20,248 BTU."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 50, "q": "How does a manometer work?", "a": "U-tube with water \u2014 gas pushes one column down, height difference = pressure in inches W.C.", "e": "CORRECT \u2014 U-tube partially filled with water. Gas pushes water down on one side and up on the other. Height difference in inches = gas pressure in inc"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 51, "q": "Three functions of the compressor?", "a": "1) Creates pressurized flow, 2) Raises saturation temp above condensing medium, 3) Lowers evaporator", "e": "CORRECT \u2014 (1) Vapor pump creating flow. (2) Raises discharge saturation temp above condenser medium so heat can be rejected. (3) Keeps evaporator pres"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 52, "q": "Three functions of the condenser?", "a": "1) Rejects superheat, 2) Condenses vapor to liquid, 3) Sub-cools liquid", "e": "CORRECT \u2014 (1) Desuperheats hot discharge gas. (2) Condenses saturated vapor to liquid (rejects latent heat). (3) Further cools liquid below saturation"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 53, "q": "Three functions of the metering device?", "a": "1) Pressure drop to lower temp, 2) Separates high/low side, 3) Controls refrigerant flow to evaporat", "e": "CORRECT \u2014 (1) Creates pressure drop lowering refrigerant to evaporator temp. (2) Dividing point between high and low pressure sides. (3) Controls refr"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 54, "q": "Three functions of the evaporator?", "a": "1) Absorbs heat from space, 2) Boils refrigerant liquid to vapor, 3) Superheats vapor for compressor", "e": "CORRECT \u2014 (1) Absorbs heat from conditioned space. (2) Provides surface for refrigerant to boil (latent heat absorption). (3) Adds superheat ensuring "},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 55, "q": "What is gauge pressure?", "a": "Pressure read on gauge \u2014 does NOT include atmospheric", "e": "CORRECT \u2014 PSIG reads ZERO at atmospheric. Does NOT include 14.7 psi atmospheric. PSIA = PSIG + 14.7."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 56, "q": "What is latent heat?", "a": "Heat causing change of STATE without temperature change", "e": "CORRECT \u2014 Hidden heat absorbed/released during phase change (melting, boiling, condensing, freezing) with NO temperature change. Example: 970.4 BTU/lb"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 57, "q": "What is sensible heat?", "a": "Heat causing TEMPERATURE change \u2014 measurable with thermometer", "e": "CORRECT \u2014 Causes measurable temperature change you can sense/detect. Example: heating water 50\u00b0F\u2192200\u00b0F. No phase change."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 58, "q": "Low suction pressure causes?", "a": "Low load, low airflow (belt/motor/coil), or metering device starving evaporator", "e": "CORRECT \u2014 Low suction = evaporator not absorbing enough heat. Causes: low load, low airflow (broken belt, bad motor, dirty/iced coil), or starving met"},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 59, "q": "High condensing temperature causes?", "a": "Low condenser airflow, dirty condenser, non-condensables, or overcharge", "e": "CORRECT \u2014 Condenser can\\'t reject heat: dirty coil, bad fan, air in system, or excess refrigerant flooding condenser."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 60, "q": "Mixing valve vs diverting valve?", "a": "Mixing: 2 in + 1 out. Diverting: 1 in + 2 out.", "e": "CORRECT \u2014 MIXING = 2 inlets, 1 outlet (blends streams). DIVERTING = 1 inlet, 2 outlets (splits flow)."},
{"t": "Practice Test", "f": "Practice_Test_Study_Tool.html", "n": 61, "q": "What is a BTU?", "a": "Heat to raise 1 lb of water 1\u00b0F", "e": "CORRECT \u2014 BTU = heat energy to raise 1 pound of water by 1 degree Fahrenheit. The fundamental HVAC heat unit."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 1, "q": "Section 608 of the Clean Air Act regulates:", "a": "Handling and disposal of refrigerants", "e": "CORRECT"},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 2, "q": "Stratospheric ozone depletion is caused primarily by which element in CFC/HCFC refrigerants?", "a": "Chlorine", "e": "CORRECT - Chlorine atoms catalytically destroy ozone. One chlorine atom can destroy thousands of ozone molecules."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 3, "q": "The primary environmental concern with HFC refrigerants is:", "a": "High Global Warming Potential (GWP)", "e": "CORRECT - HFCs have zero ODP but many have very high GWP, contributing to climate change."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 4, "q": "CFCs were phased out of US production as of:", "a": "December 31, 1995", "e": "CORRECT - CFC production banned December 31, 1995 under the Montreal Protocol."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 5, "q": "Minimum passing score for each EPA 608 section:", "a": "70%", "e": "CORRECT - 70% on each section (Core + Type) is required."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 6, "q": "It is illegal to intentionally vent which of the following?", "a": "CFC, HCFC, and HFC refrigerants", "e": "CORRECT - Fines can exceed $44,539 per day per violation."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 7, "q": "ODP stands for:", "a": "Ozone Depletion Potential", "e": "CORRECT - Measures a substance ability to destroy ozone relative to CFC-11 (ODP=1.0)."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 8, "q": "R-22 is classified as what type of refrigerant?", "a": "HCFC", "e": "CORRECT - R-22 is an HCFC (Hydrochlorofluorocarbon). Lower ODP than CFCs but still depletes ozone."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 9, "q": "R-410A is classified as:", "a": "HFC", "e": "CORRECT - R-410A is an HFC blend with zero ODP but high GWP (~2088)."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 10, "q": "Maximum fine per day per violation for knowingly venting refrigerant:", "a": "Up to $44,539", "e": "CORRECT - Criminal penalties can also include imprisonment."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 11, "q": "Recovery cylinders should never be filled above what % of capacity by weight?", "a": "80%", "e": "CORRECT - DOT regulation. Overfilling is extremely dangerous due to hydrostatic expansion."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 12, "q": "Recovery cylinders are typically painted:", "a": "Yellow with gray top", "e": "CORRECT - Yellow body with gray top distinguishes them from virgin refrigerant cylinders."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 13, "q": "The three Rs of refrigerant management are:", "a": "Recover, Recycle, Reclaim", "e": "CORRECT - Recover (remove from system), Recycle (clean on-site), Reclaim (reprocess to ARI 700 standards)."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 14, "q": "Reclaimed refrigerant must meet what purity standard?", "a": "ARI 700", "e": "CORRECT - ARI 700 = virgin refrigerant quality. Only EPA-certified reclaimers can do this."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 15, "q": "Before opening a system for service, a technician must:", "a": "Recover refrigerant to required levels", "e": "CORRECT - Recover to the required evacuation level for that equipment type."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 16, "q": "Refrigerant cylinders should be transported:", "a": "Upright and secured with proper DOT tags", "e": "CORRECT - Upright, secured, with DOT tags. Never in enclosed unventilated spaces."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 17, "q": "ASHRAE Standard 34 classifies refrigerants by:", "a": "Toxicity and flammability", "e": "CORRECT - Letter (A=lower toxicity, B=higher) + number (1=no flame, 2L=mild, 2=flammable, 3=highly flammable)."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 18, "q": "A leak detector for HFC systems should be:", "a": "An electronic detector rated for HFCs", "e": "CORRECT - HFCs have no chlorine so halide torches will not work. Electronic detectors are required."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 19, "q": "Different refrigerants should never be mixed in a recovery cylinder because:", "a": "It creates a hazardous, unrecoverable mixture", "e": "CORRECT - Mixing contaminates both refrigerants making them unrecoverable. Each type gets its own labeled cylinder."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 20, "q": "CFC and HCFC refrigerants can only be purchased by:", "a": "EPA 608 certified technicians", "e": "CORRECT - Valid EPA 608 certification is required."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 21, "q": "Recovery cylinder pressure relief devices protect against:", "a": "Catastrophic failure from overpressure", "e": "CORRECT - Prevents rupture from overfilling or heat exposure."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 22, "q": "High refrigerant concentrations in enclosed spaces can cause:", "a": "Oxygen displacement, asphyxiation, and cardiac sensitization", "e": "CORRECT - Displaces oxygen causing asphyxiation. Also causes cardiac sensitization, frostbite from liquid, respiratory damage."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 23, "q": "Self-contained (passive) recovery equipment:", "a": "Uses system pressure differentials - no external power needed", "e": "CORRECT - Uses pressure differential and gravity. No electricity or external compressor needed."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 24, "q": "Recovery equipment must be certified by:", "a": "An EPA-approved testing laboratory", "e": "CORRECT - Must be certified by EPA-approved lab (UL, AHRI) to meet recovery efficiency standards."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 25, "q": "If you witness someone intentionally venting refrigerant, you should:", "a": "Report the violation to the EPA", "e": "CORRECT - Report to EPA. A bounty program rewards reporting violations."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 26, "q": "A small appliance is factory-charged with:", "a": "5 lbs or less of refrigerant", "e": "CORRECT - Examples: household refrigerators, window AC, PTACs, vending machines."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 27, "q": "Recovery from a small appliance requires:", "a": "90% recovery or 4 inches Hg vacuum", "e": "CORRECT - 90% of charge OR achieve 4 inches Hg vacuum with certified equipment."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 28, "q": "System-dependent (passive) recovery requires the vessel to be at:", "a": "Lower pressure than the appliance", "e": "CORRECT - Refrigerant flows from high pressure (appliance) to low pressure (vessel)."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 29, "q": "Before disposing of a refrigerator, a technician must:", "a": "Recover refrigerant using certified equipment", "e": "CORRECT - All refrigerant must be recovered regardless of age or condition."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 30, "q": "Most common compressor in small appliances:", "a": "Hermetic reciprocating", "e": "CORRECT - Small hermetically sealed reciprocating compressors are standard in household refrigerators/freezers."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 31, "q": "With an operating compressor, system-dependent recovery can:", "a": "Use the compressor to push refrigerant into the vessel", "e": "CORRECT - Running compressor pumps refrigerant into recovery vessel faster and more completely."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 32, "q": "Small appliance recovery requires what certification?", "a": "Type I or Universal", "e": "CORRECT - Type I specifically covers small appliances. Universal also covers Type I."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 33, "q": "Piercing valves after recovery should be:", "a": "Replaced with a service valve or sealed", "e": "CORRECT - Replace with proper service valve or braze/seal the opening."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 34, "q": "If compressor does not run, recovery requires:", "a": "Self-contained (active) recovery equipment", "e": "CORRECT - Active equipment with its own compressor must be used."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 35, "q": "R-134a commonly found in which small appliance?", "a": "Domestic refrigerators/freezers after 1995", "e": "CORRECT - R-134a replaced R-12 (CFC) in domestic refrigerators after the phaseout."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 36, "q": "Non-condensable gases in a recovery cylinder:", "a": "Raise pressure above normal for that temperature", "e": "CORRECT - Air cannot condense, increasing cylinder pressure above expected levels."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 37, "q": "Oil in older CFC small appliance compressors is typically:", "a": "Mineral oil", "e": "CORRECT - CFCs are miscible with mineral oil. Retrofitting to HFC requires changing to POE."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 38, "q": "Retrofitting CFC system to HFC requires what oil?", "a": "POE (polyolester)", "e": "CORRECT - POE is compatible with HFC refrigerants."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 39, "q": "High-pressure appliances use refrigerants with boiling points:", "a": "Between -50C and 10C at atmospheric pressure", "e": "CORRECT - Includes R-22, R-410A, R-134a, R-407C systems."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 40, "q": "R-410A is classified as what pressure category?", "a": "Very high-pressure", "e": "CORRECT - Operating pressures significantly higher than R-22."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 41, "q": "Comfort cooling with 50+ lbs must be repaired when annual leak rate exceeds:", "a": "15%", "e": "CORRECT - EPA requires repair at 15% for comfort cooling."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 42, "q": "Industrial/commercial refrigeration with 50+ lbs: repair when leak rate exceeds:", "a": "30%", "e": "CORRECT - 30% for commercial/industrial process refrigeration."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 43, "q": "For dehydration, a system should be evacuated to:", "a": "500 microns", "e": "CORRECT - 500 microns lowers water boiling point well below room temperature."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 44, "q": "What should NEVER be used for leak testing?", "a": "Oxygen or compressed air", "e": "CORRECT - Oxygen + oil under pressure = explosion risk. NEVER use oxygen or compressed air."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 45, "q": "After opening a system for service, evacuation removes:", "a": "Air and moisture (non-condensables)", "e": "CORRECT - Air causes high head pressure. Moisture causes acid, copper plating, and ice at metering devices."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 46, "q": "A high-pressure cutout switch:", "a": "Shuts off compressor when discharge rises too high", "e": "CORRECT - Protects against compressor damage from excessive head pressure."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 47, "q": "All HVAC/R systems must be protected by a:", "a": "Pressure relief device", "e": "CORRECT - Universal code requirement to prevent catastrophic overpressure failure."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 48, "q": "Moisture in a refrigeration system causes:", "a": "Acid formation, copper plating, and ice at metering device", "e": "CORRECT - Moisture + refrigerant + oil = acids. Copper plating on bearings/valves. Ice blocks metering devices."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 49, "q": "A standing vacuum test checks for:", "a": "Leaks after evacuation", "e": "CORRECT - Isolate pump, monitor micron level. If vacuum holds, system is leak-free and dry."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 50, "q": "Superheat is:", "a": "Vapor temperature above saturation temperature at its pressure", "e": "CORRECT - Indicates all liquid evaporated plus additional sensible heat absorbed."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 51, "q": "Bubbles in the liquid line sight glass typically indicate:", "a": "Low charge or restriction", "e": "CORRECT - Flash gas from insufficient subcooled liquid. Usually low charge or upstream restriction."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 52, "q": "An accumulator prevents:", "a": "Liquid refrigerant from reaching the compressor", "e": "CORRECT - Suction accumulator traps liquid to prevent compressor slugging and mechanical damage."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 53, "q": "As vacuum increases, water boiling point:", "a": "Decreases", "e": "CORRECT - At 29 inches Hg vacuum, water boils at about 76F. This is why deep evacuation removes moisture."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 54, "q": "R-744 (CO2) is classified as:", "a": "Very high-pressure", "e": "CORRECT - Critical point at 88F/1,056 psi. Often operates above critical pressure (transcritical)."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 55, "q": "Before adding refrigerant to a leaking system:", "a": "Find and repair the leak first, then evacuate and recharge", "e": "CORRECT - Repair leak, evacuate to remove air/moisture, then recharge properly."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 56, "q": "Low-pressure appliances use refrigerants with boiling points:", "a": "Above 10C (50F) at atmospheric pressure", "e": "CORRECT - R-11 (bp 75F) and R-123 (bp 82F) are examples."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 57, "q": "Low-pressure evaporators typically operate:", "a": "At or below atmospheric (in vacuum)", "e": "CORRECT - Must be below atmospheric to achieve cooling temps since refrigerant boils above 50F at atmospheric."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 58, "q": "A purge unit on a low-pressure chiller removes:", "a": "Air and non-condensables that leak IN", "e": "CORRECT - Low-pressure systems operate in vacuum so air leaks IN. Purge unit continuously removes air from condenser."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 59, "q": "Maximum nitrogen test pressure for low-pressure systems:", "a": "10 psig", "e": "CORRECT - Low-pressure vessels cannot withstand high pressures. 10 psig maximum."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 60, "q": "R-123 is classified as:", "a": "HCFC", "e": "CORRECT - HCFC replacement for CFC-11 in low-pressure centrifugal chillers."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 61, "q": "Low-pressure systems must be recovered to:", "a": "25 mm Hg absolute", "e": "CORRECT - 25 mm Hg absolute (approximately 29 inches Hg vacuum)."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 62, "q": "Air leaks into low-pressure systems where:", "a": "Anywhere system is below atmospheric pressure", "e": "CORRECT - Air enters wherever vacuum exists: evaporator, low-side piping, fittings."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 63, "q": "Non-condensable gases in a low-pressure chiller cause:", "a": "Raised condensing pressure and reduced capacity", "e": "CORRECT - Air takes space in condenser, raising pressure and reducing cooling capacity."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 64, "q": "If water flow stops but compressor runs, the evaporator can:", "a": "Freeze the water in tubes, cracking them", "e": "CORRECT - Temperature drops rapidly without water flow, freezing water in tubes. Catastrophic tube damage."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 65, "q": "Low-pressure chillers typically use what compressor?", "a": "Centrifugal", "e": "CORRECT - Large volume of low-density vapor requires high-volume centrifugal design."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 66, "q": "Charging a low-pressure system: refrigerant added as:", "a": "Liquid to evaporator charging valve", "e": "CORRECT - Low pressures make vapor charging impractical. Liquid charged directly to evaporator."},
{"t": "EPA 608", "f": "EPA_608_Certification_Prep.html", "n": 67, "q": "A rupture disc on a low-pressure chiller:", "a": "Is one-time-use, bursts at rated pressure, must be replaced", "e": "CORRECT - One-time pressure relief. Once burst, must be replaced."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 1, "q": "In a standard thermostat, what does the R terminal provide?", "a": "24V power from transformer", "e": "CORRECT - R supplies 24V power from the transformer secondary. It powers all thermostat switching functions."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 2, "q": "What color wire is typically connected to the Y terminal?", "a": "Yellow", "e": "CORRECT - Yellow connects to Y (cooling/compressor contactor coil)."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 3, "q": "The G terminal on a thermostat controls:", "a": "Indoor fan relay", "e": "CORRECT - G energizes the indoor fan relay to run the blower motor."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 4, "q": "The W terminal activates:", "a": "Heating source (gas valve or heat strips)", "e": "CORRECT - W energizes the heating source: gas valve on a furnace or heat strips on electric heat."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 5, "q": "The C terminal on a thermostat provides:", "a": "24V common (return path to transformer)", "e": "CORRECT - C is the 24V common, completing the circuit back to the transformer. Needed for smart thermostats and continuous power."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 6, "q": "If the thermostat calls for cooling, which terminals are connected internally?", "a": "R to Y (and usually R to G)", "e": "CORRECT - Cooling call connects R to Y (compressor) and typically R to G (fan) simultaneously."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 7, "q": "The transformer in an HVAC system steps voltage from:", "a": "240V down to 24V for controls", "e": "CORRECT - Steps high voltage (120V or 240V) down to 24V to safely power thermostat and control circuits."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 8, "q": "In the contactor circuit, what energizes the contactor coil?", "a": "24V from the thermostat Y terminal", "e": "CORRECT - When the thermostat calls for cooling, 24V from the Y terminal energizes the contactor coil, pulling in the power contacts to start the comp"},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 9, "q": "The high-pressure switch (HPS) in the compressor circuit is wired:", "a": "In series with the contactor coil control circuit", "e": "CORRECT - Wired in SERIES so if head pressure rises too high, the switch opens, de-energizing the contactor coil and stopping the compressor."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 10, "q": "If the high-pressure switch opens, what happens?", "a": "The contactor coil de-energizes, opening power contacts, stopping the compressor", "e": "CORRECT - Opening the HPS breaks the 24V control circuit to the coil, releasing the contactor power contacts, disconnecting power to the compressor."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 11, "q": "The contactor has two separate circuits. They are:", "a": "A 24V coil circuit and a line-voltage power contact circuit", "e": "CORRECT - The coil side is 24V (control), the contact side carries full line voltage (240V) to the compressor. Low voltage controls high voltage."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 12, "q": "An internal overload (OL) protector in a compressor opens when:", "a": "Motor temperature or current draw is too high", "e": "CORRECT - Internal overloads are thermal/current devices that open if the motor overheats or draws excessive amperage, protecting against burnout."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 13, "q": "On a PSC compressor motor, the three terminals are labeled:", "a": "C (Common), S (Start), R (Run)", "e": "CORRECT - C = Common (always connected to power), S = Start winding, R = Run winding. The run capacitor connects between S and R."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 14, "q": "The run capacitor is connected between which motor terminals?", "a": "S and R", "e": "CORRECT - The run capacitor connects between Start and Run terminals, creating the phase shift needed for the motor to run efficiently."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 15, "q": "A hard start kit helps a compressor by:", "a": "Providing extra starting torque then disconnecting from the circuit", "e": "CORRECT - Provides a large capacitance boost during startup (high torque needed to overcome refrigerant pressure), then the PTC relay disconnects it a"},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 16, "q": "If a run capacitor fails open, the compressor will:", "a": "Have difficulty starting, draw high amps, and may trip on overload", "e": "CORRECT - Without the run cap, the motor loses its phase shift. It may hum, not start, draw locked-rotor amps, overheat, and trip the overload."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 17, "q": "Run capacitors are rated in:", "a": "MFD (microfarads) and voltage", "e": "CORRECT - MFD (microfarads) indicates capacitance. Voltage rating must equal or exceed the system voltage. Common values: 7.5-45 MFD at 370V or 440V."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 18, "q": "Wire gauge: as the AWG number gets smaller, the wire:", "a": "Gets thicker (larger diameter)", "e": "CORRECT - Lower AWG = thicker wire. AWG 10 is thicker than AWG 14. Thicker wire carries more current with less resistance."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 19, "q": "In HVAC, control circuits typically operate at:", "a": "24V", "e": "CORRECT - 24VAC is the standard control voltage for residential and light commercial HVAC thermostats and safety controls."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 20, "q": "A normally closed (NC) safety switch means:", "a": "The switch is closed during normal operation and opens on a fault", "e": "CORRECT - NC switches are closed (circuit complete) in normal conditions. They OPEN to break the circuit when they detect a fault condition (high pres"},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 21, "q": "When measuring voltage, the multimeter is connected:", "a": "In parallel (across) the component being measured", "e": "CORRECT - Voltmeter leads go across (in parallel with) the component or power source to measure the potential difference."},
{"t": "Wiring Diagrams", "f": "Wiring_Diagrams_Study_Tool.html", "n": 22, "q": "A short circuit occurs when:", "a": "Current bypasses the load through an unintended low-resistance path", "e": "CORRECT - A short circuit creates a low-resistance path that bypasses the intended load, causing excessive current flow that trips breakers or blows f"},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 1, "q": "A technician measures airflow at 1,200 CFM through a cooling coil. The return air is 80\u00b0F and the supply air is 58\u00b0F. What is the sensible cooling cap", "a": "28,512 BTU/hr", "e": "CORRECT \u2014 Q = 1.08 \u00d7 CFM \u00d7 \u0394T = 1.08 \u00d7 1,200 \u00d7 (80-58) = 1.08 \u00d7 1,200 \u00d7 22 = 28,512 BTU/hr. The constant 1.08 accounts for air density and specific he"},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 2, "q": "A hydronic system circulates 8 GPM of water. The supply temperature is 180\u00b0F and the return is 160\u00b0F. What is the heat output in BTU/hr?", "a": "80,000 BTU/hr", "e": "CORRECT \u2014 Q = 500 \u00d7 GPM \u00d7 \u0394T = 500 \u00d7 8 \u00d7 (180-160) = 500 \u00d7 8 \u00d7 20 = 80,000 BTU/hr. The constant 500 accounts for water weight (8.33 lb/gal) \u00d7 specific"},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 3, "q": "How many BTUs are required to raise 40 gallons of water from 50\u00b0F to 140\u00b0F?", "a": "29,988 BTU", "e": "CORRECT \u2014 Q = Weight \u00d7 \u0394T \u00d7 Specific Heat. Weight = 40 gal \u00d7 8.33 lb/gal = 333.2 lbs. Q = 333.2 \u00d7 (140-50) \u00d7 1.0 = 333.2 \u00d7 90 = 29,988 BTU."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 4, "q": "A building has a heat loss of 120,000 BTU/hr. How many square feet of steam radiation (EDR) are needed?", "a": "500 sq ft EDR", "e": "CORRECT \u2014 Each square foot of steam EDR delivers 240 BTU/hr. EDR = 120,000 \u00f7 240 = 500 sq ft."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 5, "q": "A boiler is rated at 4 BHP (Boiler Horsepower). What is its output in BTU/hr?", "a": "133,900 BTU/hr", "e": "CORRECT \u2014 1 BHP = 33,475 BTU/hr. So 4 \u00d7 33,475 = 133,900 BTU/hr."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 6, "q": "An R-410A system has a suction pressure of 118 psig. The suction line temperature is 52\u00b0F. The saturated suction temperature at 118 psig is 40\u00b0F. What", "a": "12\u00b0F", "e": "CORRECT \u2014 Superheat = Actual temp \u2212 Saturation temp = 52\u00b0F \u2212 40\u00b0F = 12\u00b0F. This tells you the refrigerant is fully vaporized plus 12\u00b0 of additional sen"},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 7, "q": "An R-410A system has a liquid line pressure of 418 psig (saturation temp = 110\u00b0F). The liquid line temperature reads 98\u00b0F. What is the subcooling?", "a": "12\u00b0F", "e": "CORRECT \u2014 Subcooling = Saturation temp \u2212 Actual liquid temp = 110\u00b0F \u2212 98\u00b0F = 12\u00b0F. This means the liquid is 12\u00b0 below its boiling point, ensuring soli"},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 8, "q": "A compressor has a suction pressure of 70 psig and a discharge pressure of 325 psig. What is the compression ratio? (Atmospheric pressure = 14.7 psia)", "a": "4.01:1", "e": "CORRECT \u2014 Must convert to PSIA first. Suction = 70 + 14.7 = 84.7 psia. Discharge = 325 + 14.7 = 339.7 psia. CR = 339.7 \u00f7 84.7 = 4.01:1"},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 9, "q": "A refrigeration system removes 60,000 BTU/hr from a walk-in cooler. How many tons of refrigeration is this?", "a": "5 tons", "e": "CORRECT \u2014 1 ton = 12,000 BTU/hr. Tons = 60,000 \u00f7 12,000 = 5 tons."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 10, "q": "A 240V single-phase compressor draws 18 amps during operation. What is the power consumption in watts?", "a": "4,320 watts", "e": "CORRECT \u2014 P = V \u00d7 I = 240 \u00d7 18 = 4,320 watts. For single phase, it\\'s simply voltage times current."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 11, "q": "A 24V control circuit has a relay coil rated at 40 ohms. How much current does it draw?", "a": "0.6 amps", "e": "CORRECT \u2014 Ohm\\'s Law: I = V \u00f7 R = 24 \u00f7 40 = 0.6 amps (600 milliamps)."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 12, "q": "A 5 kW electric heat strip operates on 240V single phase. What is the amperage draw?", "a": "20.83 amps", "e": "CORRECT \u2014 I = P \u00f7 V = 5,000W \u00f7 240V = 20.83 amps. Remember to convert kW to watts first (5 kW = 5,000W)."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 13, "q": "What is the resistance of a run capacitor circuit that has 370V across it and draws 2.5 amps?", "a": "148 ohms", "e": "CORRECT \u2014 R = V \u00f7 I = 370 \u00f7 2.5 = 148 ohms."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 14, "q": "Convert 68\u00b0F to Celsius.", "a": "20\u00b0C", "e": "CORRECT \u2014 \u00b0C = (\u00b0F \u2212 32) \u00d7 5/9 = (68 \u2212 32) \u00d7 5/9 = 36 \u00d7 0.5556 = 20\u00b0C."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 15, "q": "A gauge reads 28 inches of mercury vacuum. Convert this to PSIA. (1 atm = 29.92 in. Hg = 14.696 psia)", "a": "0.94 psia", "e": "CORRECT \u2014 First find how much vacuum: 28 in.Hg out of 29.92. PSIA = (29.92 \u2212 28) \u00f7 29.92 \u00d7 14.696 = 1.92 \u00f7 29.92 \u00d7 14.696 = 0.0642 \u00d7 14.696 = 0.94 psi"},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 16, "q": "Convert 150 psig to psia.", "a": "164.7 psia", "e": "CORRECT \u2014 PSIA = PSIG + 14.7 = 150 + 14.7 = 164.7 psia. Absolute pressure = gauge pressure + atmospheric pressure."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 17, "q": "A round duct is 12 inches in diameter. What is the cross-sectional area in square feet?", "a": "0.785 sq ft", "e": "CORRECT \u2014 Area = \u03c0 \u00d7 r\u00b2 = \u03c0 \u00d7 (6/12)\u00b2 = 3.14159 \u00d7 0.25 = 0.785 sq ft. Convert radius to feet: 6 inches = 0.5 ft."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 18, "q": "Air flows through a 12\" round duct at 800 FPM (feet per minute). What is the CFM?", "a": "628 CFM", "e": "CORRECT \u2014 CFM = Area \u00d7 Velocity. Area = 0.785 sq ft (from \u03c0 \u00d7 0.5\u00b2). CFM = 0.785 \u00d7 800 = 628 CFM."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 19, "q": "A gas furnace has an input rating of 100,000 BTU/hr and an AFUE of 92%. What is the output?", "a": "92,000 BTU/hr", "e": "CORRECT \u2014 Output = Input \u00d7 Efficiency = 100,000 \u00d7 0.92 = 92,000 BTU/hr. The remaining 8% (8,000 BTU/hr) is lost up the flue."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 20, "q": "How many BTU/hr does a 10 kW electric heater produce?", "a": "34,120 BTU/hr", "e": "CORRECT \u2014 1 kW = 3,412 BTU/hr. So 10 \u00d7 3,412 = 34,120 BTU/hr."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 21, "q": "A system has a cooling capacity of 36,000 BTU/hr and a power input of 3,000 watts. What is the EER?", "a": "12.0", "e": "CORRECT \u2014 EER = BTU/hr \u00f7 Watts = 36,000 \u00f7 3,000 = 12.0. Higher EER = more efficient."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 22, "q": "Steam at 0 psig contains 970.4 BTU/lb of latent heat. How much heat is released when 200 lbs of steam condenses?", "a": "194,080 BTU", "e": "CORRECT \u2014 Q = mass \u00d7 latent heat = 200 \u00d7 970.4 = 194,080 BTU. This is the heat released during condensation (phase change only, no temperature change)"},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 23, "q": "A building requires 400 CFM per ton of cooling. If the AC system is 3.5 tons, what total CFM is needed?", "a": "1,400 CFM", "e": "CORRECT \u2014 CFM = 400 \u00d7 tons = 400 \u00d7 3.5 = 1,400 CFM. The 400 CFM/ton rule of thumb ensures proper dehumidification and comfort."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 24, "q": "How many gallons of water are in a system that contains 1,200 lbs of water?", "a": "144 gallons", "e": "CORRECT \u2014 Gallons = Weight \u00f7 8.33 = 1,200 \u00f7 8.33 = 144 gallons. Water weighs 8.33 lbs per gallon."},
{"t": "HVAC Math", "f": "HVAC_Math_Formulas.html", "n": 25, "q": "How many BTU are needed to convert 10 lbs of 212\u00b0F water into 212\u00b0F steam?", "a": "9,704 BTU", "e": "CORRECT \u2014 Latent heat of vaporization = 970.4 BTU/lb. Q = 10 \u00d7 970.4 = 9,704 BTU. No temperature change occurs \u2014 all energy goes into changing phase f"}];

var searchVisible = false;

function toggleSearch() {
  searchVisible = !searchVisible;
  var el = document.getElementById('search-results');
  var box = document.getElementById('search-section');
  if (box) box.style.display = searchVisible ? '' : 'none';
  if (searchVisible) document.getElementById('search-input').focus();
}

function doSearch(query) {
  var el = document.getElementById('search-results');
  if (!query || query.length < 2) { el.innerHTML = ''; document.getElementById('search-count').textContent = ''; return; }
  
  var terms = query.toLowerCase().split(' ').filter(function(t){ return t.length > 1; });
  var results = SQ.filter(function(item) {
    var haystack = (item.q + ' ' + item.a + ' ' + item.e).toLowerCase();
    return terms.every(function(term) { return haystack.indexOf(term) >= 0; });
  });
  
  document.getElementById('search-count').textContent = results.length + ' results for "' + query + '"';
  
  var html = results.slice(0, 30).map(function(r) {
    var q = highlightTerms(escHtml(r.q), terms);
    var a = highlightTerms(escHtml(r.a), terms);
    var e = r.e ? highlightTerms(escHtml(r.e), terms) : '';
    return '<a href="' + r.f + '" class="sr" style="display:block;text-decoration:none;color:var(--text)">' +
      '<span class="sr-tool">' + r.t + ' Q' + r.n + '</span>' +
      '<div class="sr-q">' + q + '</div>' +
      (a ? '<div class="sr-a">Answer: ' + a + '</div>' : '') +
      (e ? '<div class="sr-e">' + e + '</div>' : '') + '</a>';
  }).join('');
  
  if (results.length > 30) html += '<div style="text-align:center;color:var(--text2);padding:12px;font-size:.85em">Showing 30 of ' + results.length + ' results</div>';
  el.innerHTML = html;
}

function escHtml(s) { return String(s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/"/g,'&quot;').replace(/'/g,'&#39;'); }
function highlightTerms(text, terms) {
  terms.forEach(function(term) {
    var re = new RegExp('(' + term.replace(/[.*+?^${}()|[\]\\]/g, '\\$&') + ')', 'gi');
    text = text.replace(re, '<mark>$1</mark>');
  });
  return text;
}
// Leaderboard removed

const TOOLS = [
  { id: 'master', file: 'Master_HVAC_Exam.html', icon: '\ud83c\udfc6', name: 'Master Exam', desc: 'All subjects combined — 600 questions with category selectors.', questions: 577, types: '5 subjects', master: true, section: 'exams' },
  { id: 'hydronics', file: 'Hydronics_Final_Study_Tool.html', icon: '\ud83d\udca7', name: 'Hydronics Final', desc: 'Hydronic heating/cooling — piping, valves, pumps, heat transfer.', questions: 119, types: 'MC, T/F, Short, Fill, Essay', section: 'exams' },
  { id: 'steam', file: 'Steam_Exam_Study_Tool.html', icon: '\u2699\ufe0f', name: 'Steam Final', desc: 'Steam systems — boilers, traps, condensate, pressure, safety.', questions: 143, types: 'MC, T/F, Fill, Numerical', section: 'exams' },
  { id: 'hvacr', file: 'HVACR_Practice_Exam_Full.html', icon: '\u2744\ufe0f', name: 'HVAC/R Refrigeration', desc: 'Core refrigeration — cycle, components, PT relationships, charging.', questions: 120, types: 'Multiple Choice', section: 'exams' },
  { id: 'firstyear', file: '1st_Year_Final_Study_Tool.html', icon: '\u2744\ufe0f', name: '1st Year Final', desc: 'First year review — refrigeration fundamentals and troubleshooting.', questions: 120, types: 'Multiple Choice', section: 'exams' },
  { id: 'adv_refrig', file: 'Adv_Refrigeration_Final_Study_Tool.html', icon: '\ud83d\udd2c', name: 'Adv. Refrigeration', desc: 'Advanced refrigeration — chillers, compressors, capacity control.', questions: 174, types: 'MC, True/False', section: 'exams' },
  { id: 'practice', file: 'Practice_Test_Study_Tool.html', icon: '\ud83d\udcd0', name: 'Practice Test', desc: 'Fundamentals — BTU, pressure, volume, density, conversions.', questions: 61, types: 'Multiple Choice', section: 'exams' },
  { id: 'epa608', file: 'EPA_608_Certification_Prep.html', icon: '\ud83d\udee1\ufe0f', name: 'EPA 608 Certification', desc: 'Universal certification prep — Core, Type I, II, III. Refrigerant handling and regulations.', questions: 67, types: 'Multiple Choice', section: 'specialty' },
  { id: 'wiring', file: 'Wiring_Diagrams_Study_Tool.html', icon: '\u26a1', name: 'Wiring Diagrams', desc: 'Thermostat circuits, contactors, capacitors, motor terminals with interactive schematics.', questions: 22, types: 'Multiple Choice', section: 'specialty' },
  { id: 'hvacmath', file: 'HVAC_Math_Formulas.html', icon: '\ud83d\udcca', name: 'HVAC Math & Formulas', desc: '25 calculation problems with worked solutions: BTU, compression ratio, superheat/subcooling, Ohm\'s Law, tonnage, COP.', questions: 25, types: 'MC, Numerical', section: 'specialty' },
  { id: 'tubebend', file: 'Tube_Bending_Calculator.html', icon: '\ud83d\udd27', name: 'Tube Bending Layout', desc: 'Setback, Advance, Holdback, Gain — 5-step procedure from your notebook. Bender charts.', questions: 0, types: 'Calculator', section: 'tools' },
  { id: 'emtbend', file: 'EMT_Conduit_Bending.html', icon: '\ud83d\udca1', name: 'EMT Conduit Bending', desc: 'Stub-ups, back-to-back, offsets, 3pt/4pt saddles, kicks. Full hand bender calculator.', questions: 0, types: 'Calculator', section: 'tools' },
  { id: 'pipefitting', file: 'Threaded_Pipe_Reference.html', icon: '\ud83d\udee0\ufe0f', name: 'Threaded Pipe Reference', desc: 'Cut length calculator with take-offs, thread engagement, NPT data, and pipe dimensions.', questions: 0, types: 'Calculator', section: 'tools' },
  { id: 'ptcharts', file: 'Refrigerant_PT_Charts.html', icon: '\ud83c\udf21\ufe0f', name: 'Refrigerant PT Charts', desc: 'All refrigerants: R-410A, R-454B, R-32, R-22, R-134a, R-404A, R-407C, R-1234yf, CO2, Ammonia. Includes A2L data.', questions: 0, types: 'Reference', section: 'tools' },
  { id: 'charging', file: 'Refrigerant_Charging.html', icon: '\u2744\ufe0f', name: 'Charging Walkthrough', desc: 'Step-by-step subcooling and superheat methods. Enter gauge readings for live diagnosis.', questions: 0, types: 'Interactive', section: 'tools' },
  { id: 'gaspipe', file: 'Gas_Pipe_Sizing.html', icon: '\ud83d\udd25', name: 'Gas Pipe & Duct Sizing', desc: 'Gas pipe sizing from code tables plus duct sizing with equivalent lengths.', questions: 0, types: 'Calculator', section: 'tools' },
  { id: 'troubleshoot', file: 'Troubleshooting_Flowcharts.html', icon: '\ud83d\udd27', name: 'Troubleshooting', desc: '5 interactive diagnostic trees: no-start, high head, low suction, no heat, short cycling.', questions: 0, types: 'Interactive', section: 'tools' },
  { id: 'vfdxref', file: 'VFD_Cross_Reference.html', icon: '\u26a1', name: 'VFD Cross Reference', desc: 'Parameter mapping and control wiring between ABB, Danfoss, Allen-Bradley, Yaskawa, Siemens, Toshiba.', questions: 0, types: 'Reference', section: 'tools' },
  { id: 'n2test', file: 'Nitrogen_Pressure_Test.html', icon: '\ud83e\uddea', name: 'Nitrogen Pressure Test', desc: 'Temperature compensation calculator. Is it a leak or temp change? Gay-Lussac\'s Law with full tables.', questions: 0, types: 'Calculator', section: 'tools' },
  { id: 'mathrev', file: 'HVAC_Math_Review.html', icon: '\ud83d\udcd0', name: 'HVAC Math Review', desc: '100 calculation-only problems. BTU, tonnage, compression ratio, superheat/subcooling, Ohm\'s Law, hydronic, airflow, conversions.', questions: 100, types: 'Calculations', section: 'specialty' },
  { id: 'symbols', file: 'Electrical_Symbols.html', icon: '\u26a1', name: 'Electrical Symbols', desc: '19 HVAC schematic symbols as flashcards with SVG diagrams.', questions: 19, types: 'Flashcards', section: 'specialty' },
  { id: 'ctrlswap', file: 'Controller_Swap.html', icon: '\ud83d\udd00', name: 'Controller Swap Planner', desc: 'BAS controller retrofit tool. Map points between EasyIO, iSMA MAC36, Distech, JACE, KMC, and more. CSV export.', questions: 0, types: 'Planner', section: 'tools' },
];

function getToolStats(toolId) {
  const user = getSession();
  if (!user) return { right: 0, wrong: 0, attempted: 0 };
  try {
    const data = JSON.parse(localStorage.getItem('hvac_stats_' + toolId + '_' + user)) || {};
    let right = 0, wrong = 0, attempted = 0;
    for (const k in data) {
      right += data[k].right || 0;
      wrong += data[k].wrong || 0;
      if ((data[k].right || 0) + (data[k].wrong || 0) > 0) attempted++;
    }
    return { right, wrong, attempted };
  } catch(e) { return { right: 0, wrong: 0, attempted: 0 }; }
}

function renderAuth() {
  const app = document.getElementById('app');
  app.innerHTML = '<div class="auth-overlay"><div class="auth-card">' +
    '<div style="font-size:48px;margin-bottom:8px">❄️</div>' +
    '<h2>HVAC Study Hub</h2>' +
    '<div class="auth-sub">Sign in to track your progress</div>' +
    '<div class="auth-error" id="auth-error"></div>' +
    '<div id="auth-form">' +
      '<input class="auth-input" id="auth-user" placeholder="Username" autocomplete="username" onkeydown="if(event.keyCode===13)document.getElementById(&quot;auth-pass&quot;).focus()">' +
      '<input class="auth-input" id="auth-pass" type="password" placeholder="Password" autocomplete="current-password" onkeydown="if(event.keyCode===13)doLogin()">' +
      '<button class="auth-btn primary" onclick="doLogin()">Sign In</button>' +
      '<button class="auth-btn secondary" onclick="doSignup()">Create Account</button>' +
    '</div>' +
    '<div class="auth-switch">Default admin: <b>admin</b> / <b>admin2026</b></div>' +
  '</div></div>';
  document.getElementById('auth-user').focus();
}

function doLogin() {
  const u = document.getElementById('auth-user').value;
  const p = document.getElementById("auth-pass").value;
  const err = loginUser(u, p);
  if (err) document.getElementById('auth-error').textContent = err;
  else renderApp();
}

function doSignup() {
  const u = document.getElementById('auth-user').value;
  const p = document.getElementById("auth-pass").value;
  const err = createUser(u, p);
  if (err) { document.getElementById('auth-error').textContent = err; return; }
  loginUser(u, p);
  renderApp();
}

function doLogout() {
  clearSession();
  renderAuth();
}

function renderApp() {
  const user = getSession();
  const users = getUsers();
  const displayName = users[user] ? users[user].display : user;
  const app = document.getElementById('app');
  
  let totalRight = 0, totalWrong = 0, totalAttempted = 0;
  var examCards = '', specialtyCards = '', toolsCards = '';
  TOOLS.forEach(function(tool) {
    const stats = getToolStats(tool.id);
    totalRight += stats.right;
    totalWrong += stats.wrong;
    totalAttempted += stats.attempted;
    const pct = stats.right + stats.wrong > 0 ? Math.round(stats.right / (stats.right + stats.wrong) * 100) : 0;
    const progColor = pct >= 70 ? 'var(--ok)' : pct >= 50 ? 'var(--warn)' : stats.attempted > 0 ? 'var(--no)' : 'var(--border)';
    let progressHTML = '';
    if (stats.attempted > 0 && tool.questions > 0) {
      progressHTML = '<div class="tool-progress"><div class="tool-prog-bar"><div class="tool-prog-fill" style="width:' + Math.min(100, Math.round(stats.attempted / tool.questions * 100)) + '%;background:' + progColor + '"></div></div><div class="tool-prog-pct" style="color:' + progColor + '">' + pct + '%</div></div>';
    }
    let histBadge = stats.attempted > 0 ? '<span class="tool-badge history">' + stats.attempted + '/' + tool.questions + ' seen</span>' : '';
    var qBadge = tool.questions > 0 ? tool.questions + ' questions' : 'Interactive';
    var card = '<a href="' + tool.file + '" class="tool-card' + (tool.master ? ' master' : '') + '"><div class="tc-row"><span class="tool-icon">' + tool.icon + '</span><div class="tc-info"><div class="tool-name">' + tool.name + '</div><div class="tool-desc">' + tool.desc + '</div></div></div><div class="tool-meta"><span class="tool-badge questions">' + qBadge + '</span><span class="tool-badge types">' + tool.types + '</span>' + histBadge + '</div>' + progressHTML + '</a>';
    if (tool.section === 'specialty') specialtyCards += card;
    else if (tool.section === 'tools') toolsCards += card;
    else examCards += card;
  });
  var examCount = TOOLS.filter(function(t){return t.section==='exams';}).reduce(function(s,t){return s+t.questions;},0);
  var specCount = TOOLS.filter(function(t){return t.section==='specialty';}).reduce(function(s,t){return s+t.questions;},0);

  const accuracy = totalRight + totalWrong > 0 ? Math.round(totalRight / (totalRight + totalWrong) * 100) : 0;
  const accColor = accuracy >= 70 ? 'var(--ok)' : accuracy >= 50 ? 'var(--warn)' : totalRight + totalWrong > 0 ? 'var(--no)' : 'var(--text2)';

  // Admin dashboard
  let adminHTML = '';
  if (isAdmin()) {
    const allUsers = getUsers();
    let rows = '';
    for (const uname in allUsers) {
      if (uname === 'admin') continue;
      const ustats = getUserStatsAll(uname);
      const uTotal = ustats._total;
      const uPct = uTotal.right + uTotal.wrong > 0 ? Math.round(uTotal.right / (uTotal.right + uTotal.wrong) * 100) : 0;
      const uColor = uPct >= 70 ? 'var(--ok)' : uPct >= 50 ? 'var(--warn)' : uTotal.right + uTotal.wrong > 0 ? 'var(--no)' : 'var(--text2)';
      rows += '<tr><td><b>' + allUsers[uname].display + '</b></td><td style="color:var(--ok)">' + uTotal.right + '</td><td style="color:var(--no)">' + uTotal.wrong + '</td><td style="color:' + uColor + '">' + (uTotal.right + uTotal.wrong > 0 ? uPct + '%' : '—') + '</td><td>' + new Date(allUsers[uname].created).toLocaleDateString() + '</td></tr>';
    }
    if (rows) {
      adminHTML = '<div class="section-head"><h2>👑 Admin Dashboard</h2><div class="line"></div></div>' +
        '<div class="admin-panel"><h3>All Students</h3><table class="admin-table"><tr><th>Student</th><th>Correct</th><th>Wrong</th><th>Accuracy</th><th>Joined</th></tr>' + rows + '</table></div>';
    } else {
      adminHTML = '<div class="section-head"><h2>👑 Admin Dashboard</h2><div class="line"></div></div>' +
        '<div class="admin-panel"><h3>No students yet</h3><p style="color:var(--text2);font-size:.85em">Students will appear here once they create accounts and start studying.</p></div>';
    }
  }

  app.innerHTML = '<div class="page">' +
    '<div class="user-bar"><div class="user-name">👤 ' + displayName + (isAdmin() ? ' <span style="font-size:.7em;color:var(--warn);background:rgba(251,191,36,.1);padding:2px 8px;border-radius:4px">ADMIN</span>' : '') + '</div>' +
      '<div class="user-actions">' +
        '<button onclick="exportProgress()" title="Download your progress">📥 Export</button>' +
        '<label style="cursor:pointer"><button onclick="this.parentElement.querySelector(\'input\').click()" title="Upload progress from another device">📤 Import</button><input type="file" accept=".json" style="display:none" onchange="importProgress(this.files[0])"></label>' +
        '<button class="logout-btn" onclick="doLogout()">Sign Out</button>' +
      '</div>' +
    '</div>' +
    '<div class="hero"><img src="data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCAzMjAgODAiIHN0eWxlPSJtYXgtd2lkdGg6MjgwcHg7aGVpZ2h0OmF1dG87bWFyZ2luOjAgYXV0bztkaXNwbGF5OmJsb2NrIj4KICA8ZGVmcz4KICAgIDxsaW5lYXJHcmFkaWVudCBpZD0iZzEiIHgxPSIwIiB5MT0iMCIgeDI9IjEiIHkyPSIxIj4KICAgICAgPHN0b3Agb2Zmc2V0PSIwJSIgc3RvcC1jb2xvcj0iIzRhOWVmZiIvPgogICAgICA8c3RvcCBvZmZzZXQ9IjUwJSIgc3RvcC1jb2xvcj0iIzM0ZDM5OSIvPgogICAgICA8c3RvcCBvZmZzZXQ9IjEwMCUiIHN0b3AtY29sb3I9IiNmYmJmMjQiLz4KICAgIDwvbGluZWFyR3JhZGllbnQ+CiAgICA8bGluZWFyR3JhZGllbnQgaWQ9ImcyIiB4MT0iMCIgeTE9IjAiIHgyPSIwIiB5Mj0iMSI+CiAgICAgIDxzdG9wIG9mZnNldD0iMCUiIHN0b3AtY29sb3I9IiM0YTllZmYiLz4KICAgICAgPHN0b3Agb2Zmc2V0PSIxMDAlIiBzdG9wLWNvbG9yPSIjMmQ3ZGQyIi8+CiAgICA8L2xpbmVhckdyYWRpZW50PgogICAgPGxpbmVhckdyYWRpZW50IGlkPSJnMyIgeDE9IjAiIHkxPSIwIiB4Mj0iMCIgeTI9IjEiPgogICAgICA8c3RvcCBvZmZzZXQ9IjAlIiBzdG9wLWNvbG9yPSIjZjg3MTcxIi8+CiAgICAgIDxzdG9wIG9mZnNldD0iMTAwJSIgc3RvcC1jb2xvcj0iI2RjMjYyNiIvPgogICAgPC9saW5lYXJHcmFkaWVudD4KICAgIDxsaW5lYXJHcmFkaWVudCBpZD0iZzQiIHgxPSIwIiB5MT0iMCIgeDI9IjAiIHkyPSIxIj4KICAgICAgPHN0b3Agb2Zmc2V0PSIwJSIgc3RvcC1jb2xvcj0iIzM0ZDM5OSIvPgogICAgICA8c3RvcCBvZmZzZXQ9IjEwMCUiIHN0b3AtY29sb3I9IiMwNTk2NjkiLz4KICAgIDwvbGluZWFyR3JhZGllbnQ+CiAgPC9kZWZzPgogIAogIDwhLS0gU2hpZWxkL2JhZGdlIHNoYXBlIC0tPgogIDxwYXRoIGQ9Ik04IDEyIEw0MCA0IEw3MiAxMiBMNzIgNDUgUTQwIDcyIDQwIDcyIFE4IDQ1IDggNDUgWiIgZmlsbD0ibm9uZSIgc3Ryb2tlPSJ1cmwoI2cxKSIgc3Ryb2tlLXdpZHRoPSIzIiBzdHJva2UtbGluZWpvaW49InJvdW5kIi8+CiAgCiAgPCEtLSBTbm93Zmxha2UgKGNvb2xpbmcpIC0gdG9wIGxlZnQgb2Ygc2hpZWxkIC0tPgogIDxnIHRyYW5zZm9ybT0idHJhbnNsYXRlKDI4LDI0KSIgc3Ryb2tlPSJ1cmwoI2cyKSIgc3Ryb2tlLXdpZHRoPSIxLjgiIHN0cm9rZS1saW5lY2FwPSJyb3VuZCI+CiAgICA8bGluZSB4MT0iMCIgeTE9Ii04IiB4Mj0iMCIgeTI9IjgiLz4KICAgIDxsaW5lIHgxPSItNyIgeTE9Ii00IiB4Mj0iNyIgeTI9IjQiLz4KICAgIDxsaW5lIHgxPSItNyIgeTE9IjQiIHgyPSI3IiB5Mj0iLTQiLz4KICAgIDxsaW5lIHgxPSItMiIgeTE9Ii02IiB4Mj0iMiIgeTI9Ii0xMCIvPjxsaW5lIHgxPSIyIiB5MT0iLTYiIHgyPSItMiIgeTI9Ii0xMCIvPgogICAgPGxpbmUgeDE9Ii0yIiB5MT0iNiIgeDI9IjIiIHkyPSIxMCIvPjxsaW5lIHgxPSIyIiB5MT0iNiIgeDI9Ii0yIiB5Mj0iMTAiLz4KICA8L2c+CiAgCiAgPCEtLSBGbGFtZSAoaGVhdGluZykgLSBib3R0b20gb2Ygc2hpZWxkIC0tPgogIDxnIHRyYW5zZm9ybT0idHJhbnNsYXRlKDQwLDQ4KSI+CiAgICA8cGF0aCBkPSJNMC02IFE0LTEwIDItMTUgUTgtOCA2LTIgUTUgMiAzIDIgUTQgMCAyLTIgUTEgMCAwIDIgUS0xIDAgLTItMiBRLTQgMCAtMyAyIFEtNSAyIC02LTIgUS04LTggLTItMTUgUS00LTEwIDAtNloiIGZpbGw9InVybCgjZzMpIiBvcGFjaXR5PSIuOSIvPgogIDwvZz4KICAKICA8IS0tIFdyZW5jaCBhY2NlbnQgLSB0b3AgcmlnaHQgb2Ygc2hpZWxkIC0tPgogIDxnIHRyYW5zZm9ybT0idHJhbnNsYXRlKDUyLDIwKSByb3RhdGUoMzApIj4KICAgIDxyZWN0IHg9Ii0yIiB5PSItNyIgd2lkdGg9IjQiIGhlaWdodD0iMTQiIHJ4PSIxIiBmaWxsPSJ1cmwoI2c0KSIgb3BhY2l0eT0iLjciLz4KICAgIDxjaXJjbGUgY3g9IjAiIGN5PSItOCIgcj0iNCIgZmlsbD0ibm9uZSIgc3Ryb2tlPSJ1cmwoI2c0KSIgc3Ryb2tlLXdpZHRoPSIxLjUiIG9wYWNpdHk9Ii43Ii8+CiAgPC9nPgogIAogIDwhLS0gVGV4dDogSFZBQyAtLT4KICA8dGV4dCB4PSI5MiIgeT0iMzgiIGZvbnQtZmFtaWx5PSJzeXN0ZW0tdWksLWFwcGxlLXN5c3RlbSxzYW5zLXNlcmlmIiBmb250LXNpemU9IjMwIiBmb250LXdlaWdodD0iOTAwIiBsZXR0ZXItc3BhY2luZz0iLTEiPgogICAgPHRzcGFuIGZpbGw9IiNlMGUzZTkiPkhWQUM8L3RzcGFuPgogIDwvdGV4dD4KICAKICA8IS0tIFRleHQ6IFNUVURZIEhVQiAtLT4KICA8dGV4dCB4PSI5MiIgeT0iNTgiIGZvbnQtZmFtaWx5PSJzeXN0ZW0tdWksLWFwcGxlLXN5c3RlbSxzYW5zLXNlcmlmIiBmb250LXNpemU9IjE4IiBmb250LXdlaWdodD0iNzAwIiBsZXR0ZXItc3BhY2luZz0iMyI+CiAgICA8dHNwYW4gZmlsbD0idXJsKCNnMSkiPlNUVURZIEhVQjwvdHNwYW4+CiAgPC90ZXh0PgogIAogIDwhLS0gQWNjZW50IGxpbmUgdW5kZXIgU1RVRFkgSFVCIC0tPgogIDxsaW5lIHgxPSI5MiIgeTE9IjY0IiB4Mj0iMjMwIiB5Mj0iNjQiIHN0cm9rZT0idXJsKCNnMSkiIHN0cm9rZS13aWR0aD0iMiIgc3Ryb2tlLWxpbmVjYXA9InJvdW5kIi8+CiAgCiAgPCEtLSBTbWFsbCBnYXVnZS9tZXRlciBpY29uIGFmdGVyIHRleHQgLS0+CiAgPGcgdHJhbnNmb3JtPSJ0cmFuc2xhdGUoMjYwLDMwKSI+CiAgICA8Y2lyY2xlIGN4PSIwIiBjeT0iMCIgcj0iMTYiIGZpbGw9Im5vbmUiIHN0cm9rZT0iIzJhMzAzZCIgc3Ryb2tlLXdpZHRoPSIyIi8+CiAgICA8Y2lyY2xlIGN4PSIwIiBjeT0iMCIgcj0iMTQiIGZpbGw9Im5vbmUiIHN0cm9rZT0idXJsKCNnMSkiIHN0cm9rZS13aWR0aD0iMSIgc3Ryb2tlLWRhc2hhcnJheT0iMjIgNjYiIHN0cm9rZS1kYXNob2Zmc2V0PSItMTEiLz4KICAgIDxsaW5lIHgxPSIwIiB5MT0iMCIgeDI9IjgiIHkyPSItOCIgc3Ryb2tlPSIjNGE5ZWZmIiBzdHJva2Utd2lkdGg9IjIiIHN0cm9rZS1saW5lY2FwPSJyb3VuZCIvPgogICAgPGNpcmNsZSBjeD0iMCIgY3k9IjAiIHI9IjIuNSIgZmlsbD0iIzRhOWVmZiIvPgogICAgPCEtLSBUaWNrIG1hcmtzIC0tPgogICAgPGxpbmUgeDE9Ii0xMCIgeTE9Ii0xMCIgeDI9Ii04IiB5Mj0iLTgiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxIi8+CiAgICA8bGluZSB4MT0iMCIgeTE9Ii0xNCIgeDI9IjAiIHkyPSItMTEiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxIi8+CiAgICA8bGluZSB4MT0iMTAiIHkxPSItMTAiIHgyPSI4IiB5Mj0iLTgiIHN0cm9rZT0iIzdkODU5NCIgc3Ryb2tlLXdpZHRoPSIxIi8+CiAgPC9nPgo8L3N2Zz4=" alt="HVAC Study Hub" style="max-width:280px;height:auto;margin:0 auto 8px;display:block"></div>' +
    '<div class="search-section" id="search-section"><div class="search-box"><span class="search-icon">&#128269;</span><input class="search-input" id="search-input" placeholder="Search all 1,500+ questions..." oninput="doSearch(this.value)"></div><div class="search-count" id="search-count"></div><div id="search-results"></div></div>'+
'<div class="overview"><div class="ov-card"><div class="ov-val" style="color:var(--accent)">1,500+</div><div class="ov-label">Total Questions</div></div>' +
    '<div class="ov-card"><div class="ov-val" style="color:var(--ok)">' + (totalRight || '—') + '</div><div class="ov-label">Correct</div></div>' +
    '<div class="ov-card"><div class="ov-val" style="color:var(--warn)">' + (totalAttempted || '—') + '</div><div class="ov-label">Attempted</div></div>' +
    '<div class="ov-card"><div class="ov-val" style="color:' + accColor + '">' + (totalRight + totalWrong > 0 ? accuracy + '%' : '—') + '</div><div class="ov-label">Accuracy</div></div></div>' +
    adminHTML +
    '<div class="section-header"><h2><span class="section-icon">\ud83d\udcdd</span> Course Practice Exams<span class="section-count">' + examCount + ' questions</span></h2></div>' +
    '<div class="tools-grid">' + examCards + '</div>' +
    '<div class="section-header"><h2><span class="section-icon">\ud83c\udf1f</span> Specialty &amp; Certification<span class="section-count">' + specCount + ' questions</span></h2></div>' +
    '<div class="tools-grid">' + specialtyCards + '</div>' +
    '<div class="section-header"><h2><span class="section-icon">\ud83d\udee0\ufe0f</span> Field Reference &amp; Calculators</h2></div>' +
    '<div class="tools-grid">' + toolsCards + '</div>' +
    '<div class="section-head"><h2>Features</h2><div class="line"></div></div>' +
    '<div class="features"><div class="feat"><div class="feat-icon">🧠</div><div class="feat-name">Spaced Repetition</div><div class="feat-desc">Shuffle prioritizes missed questions</div></div><div class="feat"><div class="feat-icon">📖</div><div class="feat-name">PT Chart Reference</div><div class="feat-desc">R-410A, R-22, R-134a tables</div></div><div class="feat"><div class="feat-icon">🖩</div><div class="feat-name">Calculator</div><div class="feat-desc">BTU, pressure, volume calcs</div></div><div class="feat"><div class="feat-icon">⏱</div><div class="feat-name">Timed Mode</div><div class="feat-desc">Simulate real exam conditions</div></div><div class="feat"><div class="feat-icon">⚠️</div><div class="feat-name">Weak Spots</div><div class="feat-desc">Drill your problem areas</div></div><div class="feat"><div class="feat-icon">📊</div><div class="feat-name">Progress Sync</div><div class="feat-desc">Export/import between devices</div></div></div>' +
    '<div class="footer">Built for HVAC/R exam prep &bull; 12 study tools &bull; 1,500+ questions with detailed explanations</div></div>';
}

// Init
if (getSession()) { renderApp();  }
else renderAuth();
</script>
<script>if("serviceWorker" in navigator){navigator.serviceWorker.register("sw.js").catch(function(){});}</script>
</body>
</html>
